<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC 장비 카탈로그 DB</title>

<style>
*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

body {
  font-family: 'Malgun Gothic', 'Apple SD Gothic Neo', 'Segoe UI', sans-serif;
  font-size: 13px;
  background: #f0eeeb;
  display: flex;
  height: 100vh;
  overflow: hidden;
}

::-webkit-scrollbar { width: 6px; height: 6px; }
::-webkit-scrollbar-track { background: transparent; }
::-webkit-scrollbar-thumb { background: #999; border-radius: 3px; }

/* ── Sidebar ── */
#sidebar {
  width: 240px;
  min-width: 240px;
  background: #1a2035;
  display: flex;
  flex-direction: column;
  overflow-y: auto;
  overflow-x: hidden;
  flex-shrink: 0;
}
.sidebar-title {
  color: #fff;
  font-size: 14px;
  font-weight: 700;
  padding: 18px 16px 15px;
  border-bottom: 1px solid rgba(255,255,255,0.1);
  letter-spacing: 0.5px;
  flex-shrink: 0;
}
.group-label {
  color: #6b7a99;
  font-size: 10px;
  font-weight: 700;
  letter-spacing: 1.5px;
  padding: 14px 16px 4px;
  text-transform: uppercase;
  flex-shrink: 0;
}
.menu-item {
  display: block;
  width: 100%;
  text-align: left;
  background: none;
  border: none;
  color: #b0b8d0;
  padding: 7px 16px 7px 24px;
  cursor: pointer;
  font-size: 12px;
  font-family: inherit;
  transition: background 0.15s;
  white-space: nowrap;
}
.menu-item:hover { background: rgba(255,255,255,0.08); }
.menu-item.active { background: #c0392b; color: #fff; }

/* ── Main ── */
#main {
  flex: 1;
  display: flex;
  flex-direction: column;
  overflow: hidden;
  min-width: 0;
}

/* ── Header ── */
#page-header {
  background: #1a2035;
  border-bottom: 3px solid #c0392b;
  padding: 13px 24px;
  flex-shrink: 0;
}
#header-title { font-size: 15px; font-weight: 700; color: #fff; }
#header-sub { font-size: 11px; color: #8899bb; margin-top: 3px; }

/* ── Toolbar ── */
#toolbar {
  padding: 9px 24px;
  background: #fff;
  border-bottom: 1px solid #dcd9d3;
  display: flex;
  gap: 7px;
  align-items: center;
  flex-wrap: wrap;
  flex-shrink: 0;
}
#toolbar input[type=text],
#toolbar input[type=number] {
  border: 1px solid #c8c4bc;
  border-radius: 4px;
  padding: 5px 10px;
  font-size: 12px;
  font-family: inherit;
  background: #fafafa;
  outline: none;
}
#toolbar input[type=text] { width: 180px; }
#toolbar input[type=number] { width: 88px; }
#toolbar input:focus { border-color: #c0392b; background: #fff; }
#toolbar input:disabled { opacity: 0.35; background: #f0eeeb; }
.lbl { font-size: 11px; color: #666; white-space: nowrap; }
.sep { width: 1px; height: 22px; background: #dcd9d3; flex-shrink: 0; }

/* ── Buttons ── */
.btn {
  border: none;
  border-radius: 4px;
  padding: 6px 13px;
  cursor: pointer;
  font-size: 12px;
  font-family: inherit;
  white-space: nowrap;
  transition: background 0.15s;
}
.btn-red  { background: #c0392b; color: #fff; }
.btn-red:hover  { background: #a93226; }
.btn-dark { background: #2c3345; color: #e8eaf0; }
.btn-dark:hover { background: #1a2035; }
.btn-sm { padding: 3px 8px; font-size: 11px; border-radius: 3px; }
.btn-edit { background: #2b7de9; color: #fff; }
.btn-edit:hover { background: #1a5cac; }
.btn-del  { background: #e03e3e; color: #fff; }
.btn-del:hover  { background: #c53030; }

/* ── Content ── */
#content {
  flex: 1;
  overflow: auto;
  padding: 16px 24px;
}
.no-data {
  display: flex;
  flex-direction: column;
  align-items: center;
  justify-content: center;
  padding: 60px 20px;
  color: #aaa;
  gap: 8px;
}
.no-data .icon { font-size: 40px; }
.no-data .msg  { font-size: 14px; color: #888; }
.no-data .sub  { font-size: 12px; color: #bbb; }
.add-btn { margin-top: 12px; }

.table-wrap { overflow-x: auto; }
table {
  border-collapse: collapse;
  font-size: 12px;
  background: #fff;
  width: 100%;
  min-width: max-content;
}
thead th {
  background: #2c3345;
  color: #e8eaf0;
  padding: 8px 10px;
  text-align: left;
  white-space: nowrap;
  border: 1px solid #c8c4bc;
  font-weight: 600;
  font-size: 11px;
  user-select: none;
}
thead th.sortable { cursor: pointer; }
thead th.sortable:hover { background: #3a4560; }
thead th.sort-asc  { background: #3d2b1a; color: #ffcc99; }
thead th.sort-desc { background: #3d2b1a; color: #ffcc99; }
.sort-icon { margin-left: 4px; font-size: 10px; opacity: 0.6; }
thead th.sort-asc  .sort-icon,
thead th.sort-desc .sort-icon { opacity: 1; }
.sort-icon sup { font-size: 8px; vertical-align: super; line-height: 0; }
td {
  padding: 6px 10px;
  border: 1px solid #c8c4bc;
  white-space: nowrap;
  color: #333;
}
tbody tr:nth-child(even) td { background: #f4f3f0; }
tbody tr:hover td { background: #edeae4 !important; }
td.num { text-align: right; font-variant-numeric: tabular-nums; }
td.ctr { text-align: center; }

/* ── 2단 헤더 ── */
thead th.grp {
  background: #1a2744;
  text-align: center;
  border-bottom: 1px solid #3a4a6a;
}
thead th.grp-leaf {
  background: #2c3345;
}
thead th.grp-leaf.sort-asc,
thead th.grp-leaf.sort-desc { background: #3d2b1a; color: #ffcc99; }

/* ── Selection Panel ── */
#sel-panel {
  background: #fff;
  border-top: 2px solid #c0392b;
  flex-shrink: 0;
  max-height: 210px;
  display: none;
  flex-direction: column;
}
#sel-panel-hd {
  padding: 7px 24px;
  background: #fff9f9;
  display: flex;
  align-items: center;
  justify-content: space-between;
  cursor: pointer;
  user-select: none;
  flex-shrink: 0;
  border-bottom: 1px solid #f0dada;
}
#sel-panel-hd h3 { font-size: 12px; color: #c0392b; font-weight: 700; }
#sel-panel-bd { overflow: auto; padding: 8px 24px; flex: 1; }

/* ── Modal ── */
#modal-overlay {
  display: none;
  position: fixed;
  inset: 0;
  background: rgba(0,0,0,0.5);
  z-index: 200;
  align-items: center;
  justify-content: center;
}
#modal-overlay.open { display: flex; }
#modal {
  background: #fff;
  border-radius: 8px;
  width: 500px;
  max-width: 95vw;
  max-height: 88vh;
  display: flex;
  flex-direction: column;
  box-shadow: 0 20px 60px rgba(0,0,0,0.3);
}
#modal-hd {
  background: #1a2035;
  color: #fff;
  padding: 13px 18px;
  border-radius: 8px 8px 0 0;
  display: flex;
  justify-content: space-between;
  align-items: center;
}
#modal-hd h3 { font-size: 14px; }
#modal-hd button {
  background: none; border: none; color: #aaa;
  font-size: 22px; cursor: pointer; line-height: 1; padding: 0 4px;
}
#modal-hd button:hover { color: #fff; }
#modal-bd { overflow-y: auto; padding: 16px 18px; flex: 1; }
#modal-ft {
  padding: 11px 18px;
  border-top: 1px solid #e8e8e8;
  display: flex; justify-content: flex-end; gap: 8px;
}
.form-row { margin-bottom: 11px; }
.form-row label {
  display: block;
  font-size: 11px; color: #555; font-weight: 600; margin-bottom: 4px;
}
.form-row input[type=text] {
  width: 100%;
  border: 1px solid #c8c4bc;
  border-radius: 4px;
  padding: 7px 10px;
  font-size: 12px;
  font-family: inherit;
  outline: none;
}
.form-row input:focus { border-color: #c0392b; }
.form-hint { font-size: 10px; color: #aaa; margin-top: 8px; }

/* Mobile */
#mob-toggle { display: none; }
#mob-overlay { display: none; }
@media (max-width: 640px) {
  #sidebar {
    position: fixed; left: -240px; top: 0;
    height: 100vh; z-index: 100; transition: left 0.25s;
  }
  #sidebar.open { left: 0; }
  #mob-overlay {
    display: none; position: fixed; inset: 0;
    background: rgba(0,0,0,0.4); z-index: 99;
  }
  #mob-overlay.open { display: block; }
  #mob-toggle {
    display: flex; align-items: center;
    gap: 6px; padding: 5px 10px;
    border: 1px solid #c8c4bc; border-radius: 4px;
    background: #fff; cursor: pointer;
    font-size: 12px; font-family: inherit;
  }
}
</style>
</head>
<body>

<div id="mob-overlay" onclick="closeSb()"></div>

<div id="sidebar">
  <div class="sidebar-title">HVAC 장비 DB</div>
</div>

<div id="main">
  <div id="page-header">
    <div id="header-title">장비를 선택하세요</div>
    <div id="header-sub"></div>
  </div>

  <div id="toolbar">
    <button id="mob-toggle" onclick="toggleSb()">☰ 메뉴</button>
    <input type="text"   id="srch"    placeholder="🔍 키워드 검색..." onchange="applyFilter()">
    <span class="lbl" id="cap-lbl">냉방용량 ≥</span>
    <input type="number" id="cap-min" placeholder="W" onchange="applyFilter()">
    <div class="sep"></div>
    <button class="btn btn-red"  onclick="openAdd()">+ 장비 추가</button>
    <div class="sep"></div>
    <button class="btn btn-dark" onclick="saveJSON()">💾 저장</button>
    <label  class="btn btn-dark" style="cursor:pointer">
      📂 불러오기<input type="file" accept=".json" style="display:none" onchange="loadJSON(event)">
    </label>
    <button class="btn btn-dark" onclick="exportSel()">📋 선정 내보내기</button>
  </div>

  <div id="content">
    <div class="no-data">
      <div class="icon">🏭</div>
      <div class="msg">HVAC 장비 카탈로그 DB</div>
      <div class="sub">사이드바에서 장비를 선택하세요</div>
    </div>
  </div>

  <div id="sel-panel">
    <div id="sel-panel-hd" onclick="toggleSelPanel()">
      <h3>📋 선정 목록 <span id="sel-count"></span></h3>
      <span id="sel-arrow">▲</span>
    </div>
    <div id="sel-panel-bd"></div>
  </div>
</div>

<!-- Modal -->
<div id="modal-overlay" onclick="onOvClick(event)">
  <div id="modal">
    <div id="modal-hd">
      <h3 id="modal-title">장비 추가</h3>
      <button onclick="closeModal()">×</button>
    </div>
    <div id="modal-bd"></div>
    <div id="modal-ft">
      <button class="btn btn-dark" onclick="closeModal()">취소</button>
      <button class="btn btn-red"  onclick="saveModal()">저장</button>
    </div>
  </div>
</div>

<script>
// ════════════════════════════════════════
// DB
// ════════════════════════════════════════
const DB = {

  // ── CTH 항온항습기 수냉식 (WATER COOLED) ──
  CTH_WATER: {
    name: "CTH 항온항습기 수냉식 (WATER COOLED)",
    cols: [
      { label: "모델" },
      { label: "냉방능력(kW)" },
      { label: "난방능력(kW)" },
      { label: "외형치수(mm)", children: ["높이(H)", "폭(W)", "길이(L)"] },
      { label: "송풍기", children: ["형식", "표준풍량(CMM)", "기외정압(mmAq)"] },
      { label: "압축기", children: ["형식", "출력(kW)"] },
      { label: "냉매" },
      { label: "전원" },
      { label: "소비전력(kW)" },
    ],
    // [모델, 냉방kW, 난방kW, H, W, L, 송풍기형식, 풍량CMM, 정압mmAq, 압축기형식, 출력kW, 냉매, 전원, 소비전력kW]
    data: [
      ["UCU 30T4",  10.0, 8.6,  1700, 750,  380, "SIROCCO", 27,  0,  "SCROLL",   2.21,  "R-22", "1Ø220V 60Hz",            13.12],
      ["UCU 30T7,8",10.0, 8.6,  1700, 750,  380, "SIROCCO", 27,  0,  "SCROLL",   2.21,  "R-22", "3Ø220/380/440V 60Hz",    17.58],
      ["UCU 50T",   16.0, 13.76,1850, 950,  510, "SIROCCO", 45,  0,  "SCROLL",   2.98,  "R-22", "3Ø220/380/440V 60Hz",    18.66],
      ["UCU 80T",   26.0, 22.36,1850, 1170, 510, "SIROCCO", 68,  0,  "SCROLL",   5.04,  "R-22", "3Ø220/380/440V 60Hz",    31.04],
      ["UCU 100T",  32.0, 27.52,2190, 1495, 720, "SIROCCO", 90,  8,  "SCROLL×2", 5.96,  "R-22", "3Ø220/380/440V 60Hz",    38.89],
      ["UCU 150TP", 52.32,45.0, 2190, 1465, 720, "SIROCCO", 135, 0,  "SCROLL×2", 10.08, "R-22", "3Ø220/380/440V 60Hz",    52.02],
      ["UCU 150TD", 52.32,45.0, 1870, 1465, 720, "SIROCCO", 135, 15, "SCROLL×2", 10.08, "R-22", "3Ø220/380/440V 60Hz",    52.84],
      ["UCU 200TP", 62.12,56.0, 2190, 1813, 720, "SIROCCO", 180, 0,  "SCROLL×2", 13.5,  "R-22", "3Ø220/380/440V 60Hz",    66.68],
      ["UCU 200TD", 62.12,56.0, 1870, 1813, 720, "SIROCCO", 180, 0,  "SCROLL×2", 13.5,  "R-22", "3Ø220/380/440V 60Hz",    68.42],
    ]
  },

  // ── CTH 항온항습기 공냉식 (AIR COOLED) ──
  CTH_AIR: {
    name: "CTH 항온항습기 공냉식 (AIR COOLED)",
    cols: [
      { label: "실내기 모델" },
      { label: "냉방능력(kW)" },
      { label: "난방능력(kW)" },
      { label: "실내기_외형치수(mm)", children: ["높이(H)", "폭(W)", "길이(L)"] },
      { label: "실내기_송풍기", children: ["형식", "표준풍량(CMM)", "기외정압(mmAq)"] },
      { label: "실내기_열교환기형식" },
      { label: "냉매" },
      { label: "실외기 모델" },
      { label: "실외기_외형치수(mm)", children: ["높이(H)", "폭(W)", "길이(L)"] },
      { label: "실외기_송풍기", children: ["형식", "표준풍량(CMM)", "기외정압(mmAq)"] },
      { label: "실외기_압축기", children: ["형식", "출력(kW)"] },
      { label: "실외기_열교환기형식" },
      { label: "실외기_냉매" },
      { label: "전원" },
      { label: "소비전력(kW)" },
    ],
    // [실내기모델, 냉방kW, 난방kW, 실내기H, 실내기W, 실내기L, 실내기팬형식, 실내기풍량CMM, 실내기정압mmAq, 실내기열교환기, 냉매, 실외기모델, 실외기H, 실외기W, 실외기L, 실외기팬형식, 실외기풍량CMM, 실외기정압mmAq, 실외기압축기형식, 실외기압축기kW, 실외기열교환기, 실외기냉매, 전원, 소비전력kW]
    data: [
      // ── KPU/KRU 시리즈 (R-407C) ──
      ["KPU-30HE", 8.1,  6.97, 1680,1105, 380, "SIROCCO",  27,  20, "CROSS FIN COIL","R-407C","KRU-30HE",1105, 820, 380,"ZOOM FAN",  60,  0, "SCROLL",   2.11,"CROSS FIN COIL","R-407C","3Ø380V 60Hz",  12.90],
      ["KPU-50HE",14.5, 12.47, 1840, 950, 510, "SIROCCO",  45,   0, "CROSS FIN COIL","R-407C","KRU-50HE",1100,1064, 424,"ZOOM FAN",  90,  0, "SCROLL",   2.98,"CROSS FIN COIL","R-407C","3Ø380V 60Hz",  19.20],
      ["KPU-80HE",21.0, 18.06, 1840,1170, 510, "SIROCCO",  68,   0, "CROSS FIN COIL","R-407C","KRU-80HE", 872,1350, 710,"PROPELLER",110,  0, "SCROLL",   5.04,"CROSS FIN COIL","R-407C","3Ø380V 60Hz",  31.00],
      // ── SVU/PVU/RSU 시리즈 (R-22) ──
      ["PVU 30T4",  8.1,  6.97, 1700, 750, 380, "SIROCCO", 27,   0, "CROSS FIN COIL","R-22",  "RSU 30T4", 1105, 820, 300,"ZOOM FAN",  60,  0, "SCROLL",   2.11,"CROSS FIN COIL","R-22",  "1Ø220V 60Hz",  13.67],
      ["PVU 30T7,8",8.1,  6.97, 1700, 750, 380, "SIROCCO", 27,   0, "CROSS FIN COIL","R-22",  "RSU 30T7,8",1105,820, 300,"ZOOM FAN", 60,  0, "SCROLL",   2.11,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",13.57],
      ["PVU 50T",  14.5, 12.47, 1850, 950, 510, "SIROCCO", 45,   0, "CROSS FIN COIL","R-22",  "RSU 50T",  1100,1064, 424,"ZOOM FAN",  90,  0, "SCROLL",   2.98,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",20.11],
      ["PVU 80T",  21.0, 18.06, 1850,1170, 510, "SIROCCO", 68,   8, "CROSS FIN COIL","R-22",  "RSU 80T",   872,1350, 710,"PROPELLER",110,  0, "SCROLL",   5.04,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",32.23],
      ["PVU 100T", 29.0, 24.94, 1850,1470, 510, "SIROCCO", 90,  11, "CROSS FIN COIL","R-22",  "RSU 100T", 1022,1350, 710,"PROPELLER",160,  0, "SCROLL",   6.75,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",41.01],
      ["PVU 150TP",41.28,35.50, 2190,1465, 720, "SIROCCO",135,   0, "CROSS FIN COIL","R-22",  "RSU 80T×2", 872,1350, 710,"PROPELLER×4",220,0,"SCROLL×2", 10.08,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",57.24],
      ["PVU 150TD",41.28,35.50, 1870,1465, 720, "SIROCCO",135,  15, "CROSS FIN COIL","R-22",  "RSU 80T×2", 872,1350, 710,"PROPELLER×4",220,0,"SCROLL×2", 10.08,"CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",58.06],
      ["PVU 200TP",58.14,50.0,  2190,1813, 720, "SIROCCO",180,   0, "CROSS FIN COIL","R-22",  "RSU 100T×2",1022,1350,710,"PROPELLER×4",320,0,"SCROLL×2", 13.5, "CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",73.60],
      ["PVU 200TD",58.14,50.0,  1870,1813, 720, "SIROCCO",180,  10, "CROSS FIN COIL","R-22",  "RSU 100T×2",1022,1350,710,"PROPELLER×4",320,0,"SCROLL×2", 13.5, "CROSS FIN COIL","R-22",  "3Ø220/380/440V 60Hz",75.34],
    ]
  },

  // ── PAC 패키지에어컨 (냉난방) ──
  // 컬럼순서: 시리즈/실내기모델/실외기모델/형식 | 냉방(최소/표준/최대) | 난방(최소/표준/최대) | 소비전력냉방(최소/표준/최대) | 소비전력난방(최소/표준/최대) | 배관(액관φ/가스관φ) | 냉매 | 실내기전원 | 송풍기(형식/전동기W/풍량㎥min/정압mmAq) | 드레인(mm) | 실내기(무게kg/치수mm) | 실외기전원 | 압축기(형식/출력kW/오일) | 팬풍량(㎥/min) | 실외기(무게kg/치수mm) | 작동온도(냉방℃/난방℃)
  PAC: {
    name: "PAC 패키지에어컨 냉난방 (INDOOR/OUTDOOR UNIT)",
    cols: [
      { label: "시리즈" },
      { label: "실내기 모델명" },
      { label: "실외기 모델명" },
      { label: "형식(실내기)" },
      { label: "냉방능력(kW)",       children: ["최소", "표준", "최대"] },
      { label: "난방능력(kW)",       children: ["최소", "표준", "최대"] },
      { label: "소비전력 냉방(kW)",  children: ["최소", "표준", "최대"] },
      { label: "소비전력 난방(kW)",  children: ["최소", "표준", "최대"] },
      { label: "배관경(mm)",         children: ["액관φ", "가스관φ"] },
      { label: "냉매종류" },
      { label: "실내기 전원(Ph,V,Hz)" },
      { label: "실내기 송풍기",      children: ["형식", "전동기(W/대)", "풍량(㎥/min)", "정압(mmAq)"] },
      { label: "실내기 드레인(mm)" },
      { label: "실내기",             children: ["무게(kg)", "치수WxHxD(mm)"] },
      { label: "실외기 전원(Ph,V,Hz)" },
      { label: "실외기 압축기",      children: ["형식", "출력(kW)", "오일종류"] },
      { label: "실외기 팬풍량(㎥/min)" },
      { label: "실외기",             children: ["무게(kg)", "치수WxHxD(mm)"] },
      { label: "작동온도(℃)",       children: ["냉방", "난방"] },
    ],
    data: [
      // [시리즈, 실내기모델, 실외기모델, 형식, 냉방최소, 냉방표준, 냉방최대, 난방최소, 난방표준, 난방최대, 소비냉방최소, 소비냉방표준, 소비냉방최대, 소비난방최소, 소비난방표준, 소비난방최대, 액관φ, 가스관φ, 냉매, 실내기전원, 송풍기형식, 전동기W, 풍량, 정압, 드레인, 실내기무게, 실내기치수, 실외기전원, 압축기형식, 압축기출력, 오일, 팬풍량, 실외기무게, 실외기치수, 작동온도냉방, 작동온도난방]
      // 상업용 스탠드 프레스티지 냉난방 (5.2~7.2kW)
      ["상업용 스탠드 프레스티지","AP052CNPPBH1","AC052CXAPBH1","Floor Mounted", 1.80,5.20,7.20, 2.04,6.00,8.40, 0.35,1.41,2.64, 0.37,1.61,3.10, 6.35,12.7,"R-410A","1,2,220,60", "Sirocco",65,16.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 51, 44,"880×638×310", "-15~50","-20~24"],
      ["상업용 스탠드 프레스티지","AP060CNPPBH1","AC060CXAPBH1","Floor Mounted", 2.00,6.00,8.00, 2.00,7.20,9.00, 0.30,1.79,2.80, 0.36,2.07,3.15, 6.35,12.7,"R-410A","1,2,220,60", "Sirocco",65,18.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 51, 41,"880×638×310", "-15~50","-20~24"],
      ["상업용 스탠드 프레스티지","AP072CNPPBH1","AC072CXAPBH1","Floor Mounted", 2.20,7.20,9.50, 2.80,8.50,11.50, 0.42,2.24,3.50, 0.55,2.40,4.40, 6.35,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 61, 53,"880×798×310", "-15~50","-20~24"],
      // 상업용 스탠드 프레스티지 냉난방 (8.3~11.0kW)
      ["상업용 스탠드 프레스티지","AP083CNPPBH1","AC083CXAPBH1","Floor Mounted", 3.10,8.30,10.50, 3.50,9.20,12.50, 0.60,2.54,3.96, 0.67,2.69,5.20, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",3,"PVE", 76, 71,"940×998×330", "-15~50","-20~24"],
      ["상업용 스탠드 프레스티지","AP110CNPPBH1","AC110CXAPBH1","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,16.00, 0.90,2.95,4.50, 0.71,3.60,7.00, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,30.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 125, 98,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프레스티지","AP110CNPPHH1","AC110CXAPHH1","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,18.50, 0.90,2.95,4.50, 0.71,3.60,7.50, 9.52,15.88,"R-410A","3,4,380,60", "Sirocco",154,30.0,null, "OD20/ID18", 45,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 125, 94,"940×1,420×330", "-15~50","-25~24"],
      // 상업용 스탠드 프레스티지 냉난방 (13.0~14.5kW)
      ["상업용 스탠드 프레스티지","AP130CNPPBH1","AC130CXAPBH1","Floor Mounted", 4.30,13.00,15.70, 3.90,15.00,19.50, 0.90,3.85,6.00, 0.71,4.00,7.00, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,34.0,null, "OD20/ID18", 47,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"PVE", 125, 98,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프레스티지","AP130CNPPHH1","AC130CXAPHH1","Floor Mounted", 4.30,13.00,15.70, 3.90,15.00,19.50, 0.90,3.85,6.00, 0.71,4.00,7.50, 9.52,15.88,"R-410A","3,4,380,60", "Sirocco",154,34.0,null, "OD20/ID18", 47,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",3,"PVE", 125, 95,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프레스티지","AP145CNPPHH1","AC145CXAPHH1","Floor Mounted", 4.40,14.50,17.00, 4.00,16.70,20.50, 0.90,4.55,6.30, 0.70,5.00,7.50, 9.52,15.88,"R-410A","3,4,380,60", "Sirocco",154,35.0,null, "OD20/ID18", 45,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",3,"PVE", 125, 95,"940×1,420×330", "-15~50","-25~24"],
      // 상업용 스탠드 디럭스 냉난방 (7.2~14.5kW)
      ["상업용 스탠드 디럭스","AP072BNPDBH1","AC072BXAPDBH1","Floor Mounted", 2.20,7.20,9.50, 2.80,8.50,11.50, 0.42,2.24,3.50, 0.55,2.40,4.40, 6.35,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,null, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 61, 53,"880×798×310", "-15~50","-20~24"],
      ["상업용 스탠드 디럭스","AP130BNPDBH1","AC130BXAPDBH3","Floor Mounted", 3.70,13.00,15.20, 3.50,15.00,19.00, 0.90,4.55,5.70, 0.70,4.20,7.00, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,35.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 110, 87,"940×1,210×330", "-15~50","-20~24"],
      ["상업용 스탠드 디럭스","AP145RNPDHH1","AC145BXAPDHH5","Floor Mounted", 4.50,14.50,16.70, 3.70,16.70,20.00, 0.90,5.70,6.40, 0.70,5.00,7.50, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,35.0,null, "OD20/ID18", 45,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 110, 84,"940×1,210×330", "-15~50","-25~24"],
      // 상업용 스탠드 프리미엄 냉난방 (5.2~11.0kW)
      ["상업용 스탠드 프리미엄","AP052BNPPBH1","AP052BXPPBH3","Floor Mounted", 1.80,5.20,7.20, 2.10,6.00,8.40, 0.35,1.43,2.64, 0.41,1.64,3.08, 6.35,12.7,"R-410A","1,2,220,60", "Sirocco",65,16.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 51, 44,"880×638×310", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP060RNPPBH1","AC060BXAPBH3","Floor Mounted", 2.00,6.00,8.00, 2.10,7.20,9.00, 0.35,1.78,2.97, 0.41,2.18,3.19, 6.35,12.7,"R-410A","1,2,220,60", "Sirocco",65,18.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 51, 41,"880×638×310", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP072BNPPBH1","AC072BXAPBH5","Floor Mounted", 2.20,7.20,9.50, 2.80,8.50,11.50, 0.42,2.24,3.50, 0.55,2.40,4.40, 6.35,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 61, 53,"880×798×310", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP083BNPPBH1","AC083BXPPBH3","Floor Mounted", 3.10,8.30,10.50, 3.40,9.20,12.50, 0.60,2.54,3.96, 0.67,2.70,5.20, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,30, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",3,"PVE", 76, 71,"940×998×330", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP110RNPPBH1","AC110BXAPBH3","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,16.00, 0.90,3.40,4.50, 0.71,3.85,5.30, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,30.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 110, 86,"940×1,210×330", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP110RNPPHH1","AC110BXAPHH3","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,17.50, 0.90,3.40,4.50, 0.71,3.85,7.50, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,30.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 110, 84,"940×1,210×330", "-15~50","-20~24"],
      ["상업용 스탠드 프리미엄","AP130RNPPBH1","AC130BXAPHB3","Floor Mounted", 4.30,13.00,15.70, 3.90,15.00,19.50, 0.90,4.00,6.00, 0.71,4.20,7.00, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,34.0,null, "OD20/ID18", 47,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 143, 98,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프리미엄","AP130RNPPHH1","AC130BXAPHH3","Floor Mounted", 4.30,13.00,15.70, 3.90,15.00,19.50, 0.90,4.00,6.00, 0.71,4.20,7.50, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,34.0,null, "OD20/ID18", 47,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 143, 96,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프리미엄","AP145BNPPHH1","AC145BXAPHH5","Floor Mounted", 3.90,14.50,17.00, 3.80,16.70,20.50, 0.75,4.95,6.50, 0.70,5.05,7.50, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,36.0,null, "OD20/ID18", 45,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 125, 95,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 프리미엄","AP230DNPDHH1","AP230DXPDHH1","Floor Mounted", 10.00,23.00,null, 11.00,26.00,null, 2.90,7.80,null, 2.70,7.10,null, 9.52,22.22,"R-410A","1,2,220,60", "Sirocco",630,68.0,null, "OD20/ID18", 107,"1,100×1,800×485", "3,4,380,60", "Scroll",6,"PVE", 180, 159,"940×1,630×460", "-10~48","-25~24"],
      ["상업용 스탠드 프리미엄","AP290DNPDHH1","AP290DXPDHH1","Floor Mounted", 10.00,29.00,null, 11.00,33.00,null, 2.90,11.50,null, 2.70,10.00,null, 9.52,22.22,"R-410A","1,2,220,60", "Sirocco",630,68.0,null, "OD20/ID18", 107,"1,100×1,800×485", "3,4,380,60", "Scroll",6,"PVE", 190, 161,"940×1,630×460", "-10~48","-25~24"],
      // Bespoke 상업용 냉난방 (8.3~14.5kW)
      ["Bespoke 상업용","AP083BNPPBH6/7/8","AP083BXPPBH3","Floor Mounted", 3.10,8.30,10.50, 3.40,9.20,12.50, 0.60,2.54,3.96, 0.67,2.70,5.20, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",85,21.0,35, "OD20/ID18", 40,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",3,"PVE", 76, 71,"940×998×330", "-15~50","-20~24"],
      ["Bespoke 상업용","AP110RNPPBH6/7/8","AC110BXAPBH3","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,16.00, 0.90,3.40,4.50, 0.71,3.85,5.30, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,30.0,null, "OD20/ID18", 47,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",4,"PVE", 110, 86,"940×1,210×330", "-15~50","-20~24"],
      ["Bespoke 상업용","AP110RNPPHH6/7/8","AC110BXAPHH3","Floor Mounted", 4.30,11.00,13.50, 3.80,13.20,17.50, 0.90,3.40,4.50, 0.71,3.85,7.50, 9.52,15.88,"R-410A","3,4,380,60", "Sirocco",154,30.0,null, "OD20/ID18", 47,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 110, 84,"940×1,310×330", "-15~50","-20~24"],
      ["Bespoke 상업용","AP145BNPPHH6/7/8","AC145BXAPHH5","Floor Mounted", 3.90,14.50,17.00, 3.80,16.70,20.50, 0.75,4.95,6.50, 0.70,5.05,7.50, 9.52,15.88,"R-410A","3,4,380,60", "Sirocco",154,36.0,null, "OD20/ID18", 47,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE", 125, 95,"940×1,420×330", "-15~50","-25~24"],
      // 상업용 스탠드 1등급 냉난방 (F-시리즈, 5.2~8.3kW)
      ["상업용 스탠드 1등급","AP052CNPFBH1PP","AP052CXPFBH1PP","Floor Mounted", 2.60,5.20,9.30, 2.50,6.00,10.70, 0.50,1.11,2.79, 0.48,1.22,3.43, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,26.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"POE", 76, 72,"940×998×330", "-15~50","-25~24"],
      ["상업용 스탠드 1등급","AP060CNPFBH1PP","AP060CXPFBH1PP","Floor Mounted", 2.80,6.00,10.25, 2.70,7.20,14.50, 0.54,1.32,2.91, 0.48,1.62,5.10, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,29.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"POE", 90, 80.5,"940×1,210×330", "-15~50","-25~24"],
      ["상업용 스탠드 1등급","AP072CNPFBH1PP","AP072CXPFBH1PP","Floor Mounted", 3.90,7.20,12.50, 3.10,8.50,16.00, 0.72,1.42,4.95, 0.54,1.82,5.70, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,34.0,null, "OD20/ID18", 45,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"POE", 125, 98,"940×1,420×330", "-15~50","-25~24"],
      ["상업용 스탠드 1등급","AP083CNPFBH1PP","AP083CXPFBH1PP","Floor Mounted", 4.20,8.30,14.00, 3.20,9.20,18.00, 0.77,1.98,5.25, 0.55,2.00,5.74, 9.52,15.88,"R-410A","1,2,220,60", "Sirocco",154,34.0,null, "OD20/ID18", 47,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"POE", 125, 98,"940×1,420×330", "-15~50","-25~24"],
    ]
  },

  // ── PAC_C 패키지에어컨 (냉방전용) ──
  PAC_C: {
    name: "PAC 패키지에어컨 냉방전용 (COOLING ONLY)",
    cols: [
      { label: "시리즈" },
      { label: "실내기 모델명" },
      { label: "실외기 모델명" },
      { label: "형식(실내기)" },
      { label: "냉방능력(kW)",       children: ["최소", "표준", "최대"] },
      { label: "소비전력 냉방(kW)",  children: ["최소", "표준", "최대"] },
      { label: "배관경(mm)",         children: ["액관φ", "가스관φ"] },
      { label: "냉매종류" },
      { label: "실내기 전원(Ph,V,Hz)" },
      { label: "실내기 송풍기",      children: ["형식", "전동기(W/대)", "풍량(㎥/min)", "정압(mmAq)"] },
      { label: "실내기 드레인(mm)" },
      { label: "실내기",             children: ["무게(kg)", "치수WxHxD(mm)"] },
      { label: "실외기 전원(Ph,V,Hz)" },
      { label: "실외기 압축기",      children: ["형식", "출력(kW)", "오일종류"] },
      { label: "실외기 팬풍량(㎥/min)" },
      { label: "실외기",             children: ["무게(kg)", "치수WxHxD(mm)"] },
      { label: "작동온도 냉방(℃)" },
    ],
    data: [
      // [시리즈, 실내기모델, 실외기모델, 형식, 냉방최소, 냉방표준, 냉방최대, 소비냉방최소, 소비냉방표준, 소비냉방최대, 액관φ, 가스관φ, 냉매, 실내기전원, 송풍기형식, 전동기W, 풍량, 정압, 드레인, 실내기무게, 실내기치수, 실외기전원, 압축기형식, 압축기출력, 오일, 팬풍량, 실외기무게, 실외기치수, 작동온도냉방]
      // 상업용 스탠드 냉방전용
      ["상업용 스탠드 냉방전용","AP083CNPDBC1","AC083CXADBC1","Floor Mounted", 2.60,8.30,9.70, 0.48,2.70,3.45, 10,16,"R-410A","1,2,220,60", "Sirocco",85,21.0,null, "OD20/ID18", 30,"525×1,850×320", "1,2,220,60", "Twin BLDC Rotary",2,"POE", 61, 48.5,"880×798×310", "-15~50"],
      ["상업용 스탠드 냉방전용","AP110CNPDBC1","AC110CXADBC1","Floor Mounted", 3.40,11.00,13.00, 0.60,4.20,4.90, 10,16,"R-410A","1,2,220,60", "Sirocco",97,29.0,null, "OD20/ID18", 43,"610×1,850×400", "1,2,220,60", "Twin BLDC Rotary",3,"POE", 76, 71.0,"940×998×330", "-15~50"],
      ["상업용 스탠드 냉방전용","AP145CNPDHC1","AP145CXPDHC1","Floor Mounted", 5.00,14.50,17.00, 0.85,5.17,6.00, 10,16,"R-410A","3,4,380,60", "Sirocco",154,35.0,null, "OD20/ID18", 45,"610×1,850×400", "3,4,380,60", "Twin BLDC Rotary",4,"PVE",110, 83.5,"940×1,420×330", "-15~50"],
    ]
  },

  // ── SAC 스플릿 에어컨 ──
  SAC: {
    name: "스플릿 에어컨 (SPLIT AIR CONDITIONER)",
    cols: [
      { label: "냉방용량(W)" },
      { label: "형식(실내기)" },
      { label: "풍량(CMH)" },
      { label: "정압(Pa)" },
      { label: "소비전력(kW)" },
      { label: "냉매" },
      { label: "연결관경(Ø mm)", children: ["가스관", "액관"] },
      { label: "전원", children: ["실내기(Ph/V/Hz)", "실외기(Ph/V/Hz)"] },
      { label: "비고" },
    ],
    data: [
      [7100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [20000,"FLOOR MOUNTED (STAND)",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [3000,"WALL MOUNTED",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [3600,"CEILING SUSPENDED",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [3800,"2-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [8100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [3300,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [5100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [1200,"2-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [2100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/230/60","3/400/60",""],
      [3800,"2-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/220/60","3/380/60",""],
      [7100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/220/60","3/380/60",""],
      [9500,"FLOOR MOUNTED (STAND)",null,null,0.20,"R-410A",null,null,"1/220/60","3/380/60",""],
      [10400,"FLOOR MOUNTED (STAND)",null,null,0.20,"R-410A",null,null,"1/220/60","3/380/60",""],
      [11100,"4-WAY CEILING CASSETTE",null,null,0.20,"R-410A",null,null,"1/220/60","3/380/60",""],
    ]
  },

  // ── EHP 실내기 ──
  // [모델명, 타입, 냉방kW, 난방kW, 소비냉방W, 소비난방W, 송풍기형식, 출력W, 풍량강CMM, 풍량중, 풍량약, 액관mm, 가스관mm, 배수관, 냉매, 전원, 제품중량kg, 제품치수]
  EHP: {
    name: "냉난방 히트펌프 실내기 (EHP INDOOR UNIT)",
    cols: [
      { label: "모델명" },
      { label: "타입" },
      { label: "냉방(kW)" },
      { label: "난방(kW)" },
      { label: "소비전력(W)",  children: ["냉방", "난방"] },
      { label: "송풍기",       children: ["형식", "출력(W)"] },
      { label: "풍량(CMM)",    children: ["강", "중", "약"] },
      { label: "배관경(mm)",   children: ["액관", "가스관", "배수관"] },
      { label: "냉매" },
      { label: "전원(Ph,V,Hz)" },
      { label: "제품중량(kg)" },
      { label: "제품치수WxHxD(mm)" },
    ],
    data: [
      // 4WAY 카세트형 고효율 (1.6~3.2kW)
      ["AM016AN4PBH1","4WAY 카세트형(고효율)",1.6,1.8,45,45,"Turbo Fan",97,18,17,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM020AN4PBH1","4WAY 카세트형(고효율)",2.0,2.2,45,45,"Turbo Fan",97,18,17,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM023AN4PBH1","4WAY 카세트형(고효율)",2.3,2.6,50,50,"Turbo Fan",97,20,17,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM032AN4PBH1","4WAY 카세트형(고효율)",3.2,3.6,65,65,"Turbo Fan",97,22,18,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      // 4WAY 카세트형 고효율 NEW (4.0~14.5kW)
      ["AM040AN4PBH1","4WAY 카세트형(고효율)",4.0,4.5,65,65,"Turbo Fan",97,22,18,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM052AN4PBH1","4WAY 카세트형(고효율)",5.2,5.9,75,75,"Turbo Fan",97,26,21,16,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM060AN4PBH1","4WAY 카세트형(고효율)",6.0,6.8,85,85,"Turbo Fan",97,27,22,17,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM072AN4PBH1","4WAY 카세트형(고효율)",7.2,8.1,120,120,"Turbo Fan",97,32,25,17,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM083AN4PBH1","4WAY 카세트형(고효율)",8.3,9.3,140,140,"Turbo Fan",97,33,26,20,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM100AN4PBH1","4WAY 카세트형(고효율)",10.0,11.2,150,150,"Turbo Fan",97,37,28,21,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM110AN4PBH1","4WAY 카세트형(고효율)",11.0,12.4,150,150,"Turbo Fan",97,37,29,22,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM130AN4PBH1","4WAY 카세트형(고효율)",13.0,14.6,150,150,"Turbo Fan",97,37,29,23,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM145AN4PBH1","4WAY 카세트형(고효율)",14.5,16.3,150,150,"Turbo Fan",97,37,31,25,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      // 4WAY 카세트형 일반 (5.2~10.0kW)
      ["AM052BN4DBH1","4WAY 카세트형(일반)",5.2,6.0,34,34,"Turbo Fan",97,15.5,14,12,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM060BN4DBH1","4WAY 카세트형(일반)",6.0,6.8,34,34,"Turbo Fan",97,16.5,15.5,13,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM072BN4DBH1","4WAY 카세트형(일반)",7.2,8.1,42,42,"Turbo Fan",97,17.5,16,14,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM083BN4DBH1","4WAY 카세트형(일반)",8.3,9.3,50,50,"Turbo Fan",97,19.5,17,16,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM100BN4DBH1","4WAY 카세트형(일반)",10.0,11.0,73,73,"Turbo Fan",97,22,19.5,17,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      // 4WAY 카세트형 일반 (11.0~17.0kW)
      ["AM110BN4DBH1","4WAY 카세트형(일반)",11.0,12.8,82,82,"Turbo Fan",97,24,22,20,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",25.0,"840×288×840"],
      ["AM130BN4DBH1","4WAY 카세트형(일반)",13.0,14.5,77,77,"Turbo Fan",97,27,25,22,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",25.0,"840×288×840"],
      ["AM145BN4DBH1","4WAY 카세트형(일반)",14.5,16.3,99,99,"Turbo Fan",97,29,27,24,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",25.0,"840×288×840"],
      ["AM160BN4DBH1","4WAY 카세트형(일반)",16.0,18.0,135,135,"Turbo Fan",97,38,35,31,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",30.0,"840×288×840"],
      ["AM170BN4DBH1","4WAY 카세트형(일반)",17.0,19.0,98,98,"Turbo Fan",97,34,29,26,9.52,19.05,"VP25(OD32,ID25)","R410A","1,2,220,60",30.0,"840×372×840"],
      // 4WAY 카세트형 UV-C (5.2~10.0kW)
      ["AM052BN4UBH1","4WAY 카세트형(UV-C)",5.2,6.0,34,34,"Turbo Fan",97,15.5,14,12,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM060BN4UBH1","4WAY 카세트형(UV-C)",6.0,6.8,34,34,"Turbo Fan",97,16.5,15.5,13,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM072BN4UBH1","4WAY 카세트형(UV-C)",7.2,8.1,42,42,"Turbo Fan",97,17.5,16,14,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM083BN4UBH1","4WAY 카세트형(UV-C)",8.3,9.3,50,50,"Turbo Fan",97,19.5,17,16,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      ["AM100BN4UBH1","4WAY 카세트형(UV-C)",10.0,11.0,73,73,"Turbo Fan",97,22,19.5,17,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",22.5,"840×288×840"],
      // 4WAY 카세트형 UV-C (11.0~17.0kW)
      ["AM110BN4UBH1","4WAY 카세트형(UV-C)",11.0,12.8,82,82,"Turbo Fan",65,24,22,20,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",16.5,"840×246×840"],
      ["AM145BN4UBH1","4WAY 카세트형(UV-C)",14.5,16.3,99,99,"Turbo Fan",97,29,27,24,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",21.9,"840×288×840"],
      ["AM170BN4UBH1","4WAY 카세트형(UV-C)",17.0,19.0,98,98,"Turbo Fan",97,34,29,26,9.52,19.05,"VP25(OD32,ID25)","R410A","1,2,220,60",25.2,"840×372×840"],
      // 2WAY 카세트형 (5.2~7.2kW)
      ["AM052CN2DBH1","2WAY 카세트형",5.2,6.0,34,34,"Crossflow Fan",54,14.1,11.8,9.7,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",18.5,"890×230×575"],
      ["AM060CN2DBH1","2WAY 카세트형",6.0,6.8,40,40,"Crossflow Fan",54,14.9,13.3,12.3,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",19.5,"890×230×575"],
      ["AM072CN2DBH1","2WAY 카세트형",7.2,8.1,43,49,"Crossflow Fan",54,16.0,14.5,12.8,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",19.5,"890×230×575"],
      // 1WAY 카세트형 소형 (1.6~2.3kW)
      ["AM016BN1PBH2","1WAY 카세트형",1.6,1.8,null,null,"Crossflow Fan",null,5.10,4.60,4.00,6.35,12.7,"VP20(OD25,ID20)","R410A","1,2,220,60",null,"740×135×360"],
      ["AM020BN1PBH2","1WAY 카세트형",2.0,2.2,null,null,"Crossflow Fan",null,5.10,4.60,4.00,6.35,12.7,"VP20(OD25,ID20)","R410A","1,2,220,60",null,"895×223×435"],
      ["AM023BN1PBH2","1WAY 카세트형",2.3,2.6,null,null,"Crossflow Fan",null,6.00,5.00,4.00,6.35,12.7,"VP20(OD25,ID20)","R410A","1,2,220,60",null,null],
      // 1WAY 카세트형 (3.2~4.0kW)
      ["AM032BN1PBH1","1WAY 카세트형",3.2,3.6,26,26,"Crossflow Fan",27,7.0,6.0,5.0,6.35,12.7,"VP20(OD25,ID20)","R410A","1,2,220,60",10.0,"970×135×410"],
      ["AM040BN1PBH1","1WAY 카세트형",4.0,4.5,35,35,"Crossflow Fan",27,8.0,7.0,6.0,6.35,12.7,"VP20(OD25,ID20)","R410A","1,2,220,60",10.0,"970×135×410"],
      // 1WAY 카세트형 대형 (5.2~7.2kW)
      ["AM052BN1PBH1","1WAY 카세트형",5.2,5.8,null,null,"Crossflow Fan",65,16.50,14.50,12.00,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,200×138×450"],
      ["AM060BN1PBH1","1WAY 카세트형",6.0,6.8,null,null,"Crossflow Fan",65,16.50,14.50,12.00,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,485×224×525"],
      ["AM072BN1PBH1","1WAY 카세트형",7.2,8.1,null,null,"Crossflow Fan",65,16.50,14.50,12.00,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,485×224×525"],
      // 덕트형 저정압 (3.2~10.0kW)
      ["AM032KNLDBH1","덕트형(저정압)",3.2,3.6,38,40,"Sirocco Fan",38,7.9,6.25,4.5,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM040KNLDBH1","덕트형(저정압)",4.0,4.5,42,44,"Sirocco Fan",42,8.8,7.1,5.45,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM052DNLDBH1","덕트형(저정압)",5.2,6.0,73,68,"Sirocco Fan",73,15.5,12.5,9.5,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM072DNLDBH1","덕트형(저정압)",7.2,8.0,82,77,"Sirocco Fan",82,18,14.5,11,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM100FNLDBH1","덕트형(저정압)",10.0,11.0,95,95,"Sirocco Fan",95,25,23,21,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      // 덕트형 고정압 (5.2~10.0kW)
      ["AM052ANHDBH1","덕트형(고정압)",5.2,6.0,60,60,"Sirocco Fan",60,16,12,9,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM060ANHDBH1","덕트형(고정압)",6.0,6.8,75,75,"Sirocco Fan",75,19,15,10.5,6.35,12.7,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM072ANHDBH1","덕트형(고정압)",7.2,8.1,110,110,"Sirocco Fan",110,21,18,13,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM083ANHDBH1","덕트형(고정압)",8.3,9.3,120,170,"Sirocco Fan",120,25,20,14.5,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      ["AM100ANHDBH1","덕트형(고정압)",10.0,11.2,160,160,"Sirocco Fan",160,30,25,16.5,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,null],
      // 덕트형 중정압 (8.3~14.5kW)
      ["AM083BNHDBH1","덕트형(중정압)",8.3,9.3,null,null,"Sirocco Fan",null,25.0,20.0,16.5,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,200×250×700"],
      ["AM100BNHDBH1","덕트형(중정압)",10.0,11.0,null,null,"Sirocco Fan",null,30.0,23.0,null,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,200×250×700"],
      ["AM110BNHDBH1","덕트형(중정압)",11.0,12.4,null,null,"Sirocco Fan",null,null,null,null,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,300×300×700"],
      ["AM130BNHDBH1","덕트형(중정압)",13.0,14.5,null,null,"Sirocco Fan",null,null,null,null,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,300×300×700"],
      ["AM145BNHDBH1","덕트형(중정압)",14.5,16.3,null,null,"Sirocco Fan",null,null,null,null,9.52,15.88,"VP25(OD32,ID25)","R410A","1,2,220,60",null,"1,300×300×700"],
      // 벽걸이형 EEV 내장형 (2.3~4.0kW)
      ["AM023TNVDBH1","벽걸이형",2.3,2.6,24,24,"Crossflow Fan",27,5.7,5.0,4.5,6.35,12.7,"ID18","R410A","1,220,60",9.0,"820×299×215"],
      ["AM032TNVDBH1","벽걸이형",3.2,3.6,37,37,"Crossflow Fan",27,10.3,9.1,8.3,6.35,12.7,"ID18","R410A","1,220,60",9.5,"820×299×215"],
      ["AM040TNVDBH1","벽걸이형",4.0,4.5,39,39,"Crossflow Fan",27,11.1,9.8,9.0,6.35,12.7,"ID18","R410A","1,220,60",9.5,"820×299×215"],
      // 벽걸이형 EEV 내장형 대형 (5.2~8.3kW)
      ["AM052TNVDBH1","벽걸이형",5.2,5.8,null,null,"Crossflow Fan",null,12.50,11.40,10.50,9.52,15.88,"ID18","R410A","1,220,60",null,null],
      ["AM060TNVDBH1","벽걸이형",6.0,6.8,null,null,"Crossflow Fan",null,15.70,13.80,12.00,9.52,15.88,"ID18","R410A","1,220,60",null,null],
      ["AM083TNVDBH1","벽걸이형",8.3,9.3,null,null,"Crossflow Fan",null,17.50,15.60,13.80,9.52,15.88,"ID18","R410A","1,220,60",null,null],
      // 스탠드형
      ["AM145JNPDBH1","스탠드형",14.5,16.3,190,190,"Sirocco Fan",154,35,30.5,27.5,9.52,15.88,"ID18","R410A","1,2,220,60",48.0,"610×1,963×400"],
      ["AM290CNPDBH1","스탠드형",29.0,32.6,955,955,"Sirocco Fan",null,67.9,58.2,48.5,9.52,22.22,"ID18","R410A","1,2,220,60",null,null],
    ]
  },

  // ── EHP 실외기 ──
  EHP_OUT: {
    name: "히트펌프 실외기 (EHP OUTDOOR UNIT)",
    cols: [
      { label: "시리즈" },                                                    // 0
      { label: "모델명" },                                                    // 1
      { label: "마력(HP)" },                                                  // 2
      { label: "성능(kW)", children: ["냉방","난방","저온난방(-15°C)"] },     // 3,4,5
      { label: "최대연결(EA)" },                                              // 6
      { label: "소비전력(kW)", children: ["냉방","난방","저온난방(-15°C)"] }, // 7,8,9
      { label: "전원(Ph,V,Hz)" },                                             // 10
      { label: "에너지소비효율등급" },                                         // 11
      { label: "통합냉방효율(EER)" },                                         // 12
      { label: "통합난방효율(COP)" },                                         // 13
      { label: "압축기", children: ["형식","출력(kW)"] },                     // 14,15
      { label: "송풍기", children: ["형식","출력(W)","풍량(CMM)","기외정압(mmAq)"] }, // 16,17,18,19
      { label: "배관(mm)", children: ["액관","가스관"] },                     // 20,21
      { label: "냉매" },                                                      // 22
      { label: "제품치수WxHxD(mm)" },                                         // 23
      { label: "제품중량(kg)" },                                              // 24
      { label: "사용온도(°C)", children: ["냉방","난방"] },                   // 25,26
    ],
    data: [
      // DVM S2 프레스티지 (AM__AXVUHH1SY) - 20~48HP 조합형 (카탈로그 기준)
      ["DVM S2 프레스티지","AM200AXVUHH1SY",20,57.0,63.0,55.3,22,26.30,18.20,29.10,"3,4,380,60","1등급",10.74,2.51,"HEAT PUMP",null,"Propeller/BLDC",1240,330,null,15.88,28.58,"R410A","1,295×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM220AXVUHH1SY",22,63.8,71.8,59.5,25,18.70,18.80,30.50,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1260,360,null,15.88,28.58,"R410A","(930×1,695×765)×2",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM240AXVUHH1SY",24,69.6,78.4,62.4,27,21.20,21.60,31.20,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1260,374,null,15.88,34.92,"R410A","(930×1,695×765)×2",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM260AXVUHH1SY",26,75.4,84.8,73.3,29,22.80,21.70,38.70,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1870,455,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM280AXVUHH1SY",28,81.2,91.7,78.9,32,27.60,24.90,43.20,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1870,475,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM300AXVUHH1SY",30,86.0,95.6,83.6,34,34.40,26.20,44.00,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1870,503,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM320AXVUHH1SY",32,91.8,102.2,86.5,36,36.90,29.00,44.70,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",1870,517,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM340AXVUHH1SY",34,97.6,108.7,98.3,39,37.20,29.20,51.60,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2480,611,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM360AXVUHH1SY",36,104.4,118.2,101.2,41,39.00,33.80,56.60,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2480,604,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM380AXVUHH1SY",38,109.2,122.1,105.9,43,45.80,35.10,57.40,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2480,632,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM400AXVUHH1SY",40,114.0,126.0,110.6,45,52.60,36.40,58.20,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2480,660,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM420AXVUHH1SY",42,120.8,134.8,114.8,47,45.00,37.00,59.60,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2500,690,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM440AXVUHH1SY",44,126.6,141.4,117.7,50,47.50,39.80,60.30,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",2500,704,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM460AXVUHH1SY",46,133.4,150.5,126.8,52,44.80,41.40,67.70,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",3110,771,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프레스티지","AM480AXVUHH1SY",48,138.2,154.4,131.5,54,51.60,42.70,68.50,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller/BLDC",3110,799,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      // DVM S2 프라임 (AM__AXVHHH1) - 8~40HP (카탈로그 기준)
      ["DVM S2 프라임","AM080AXVHHH1",8,23.3,26.5,22.6,9,5.60,8.44,11.00,"3,4,380,60","1등급",11.70,3.11,"Scroll",6.67,"Propeller",630,157,null,9.52,19.05,"R410A","930×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM100AXVHHH1",10,29.0,32.6,28.3,11,8.10,11.36,15.00,"3,4,380,60","1등급",11.55,2.87,"Scroll",6.67,"Propeller",630,173,null,9.52,22.22,"R410A","930×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM120AXVHHH1",12,34.8,39.2,31.2,14,10.60,13.65,15.70,"3,4,380,60","1등급",10.95,2.63,"Scroll",6.67,"Propeller",630,187,null,12.70,28.58,"R410A","930×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM140AXVHHH1",14,40.6,45.7,43.0,16,10.90,16.19,22.60,"3,4,380,60","1등급",12.14,2.99,"Scroll",8.78,"Propeller",1240,281,null,12.70,28.58,"R410A","1,295×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM160AXVHHH1",16,46.4,52.2,45.0,18,14.70,18.72,23.90,"3,4,380,60","1등급",null,2.74,"Scroll",8.78,"Propeller",1240,282,null,12.70,28.58,"R410A","1,295×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM180AXVHHH1",18,52.2,59.1,50.6,20,19.50,22.41,28.40,"3,4,380,60","1등급",11.10,2.56,"Scroll",13.34,"Propeller",1240,302,null,15.88,28.58,"R410A","1,295×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM200AXVHHH1SY",20,57.0,63.0,55.3,22,26.30,18.20,29.10,"3,4,380,60","1등급",10.74,2.51,"Scroll",13.34,"Propeller",1240,330,null,15.88,28.58,"R410A","1,295×1,695×765",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM220AXVHHH1SY",22,63.8,71.8,59.5,25,18.70,18.80,30.50,"3,4,380,60",null,null,null,"Scroll",13.34,"Propeller",1260,360,null,15.88,28.58,"R410A","(930×1,695×765)×2",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM240AXVHHH1SY",24,69.6,78.4,62.4,27,21.20,21.60,31.20,"3,4,380,60",null,null,null,"Scroll",13.34,"Propeller",1260,374,null,15.88,34.92,"R410A","(930×1,695×765)×2",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM260AXVHHH1SY",26,75.4,84.8,73.3,29,22.80,21.70,38.70,"3,4,380,60",null,null,null,"Scroll",20.01,"Propeller",1870,455,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM280AXVHHH1SY",28,81.2,91.7,78.9,32,27.60,24.90,43.20,"3,4,380,60",null,null,null,"Scroll",20.01,"Propeller",1870,475,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM300AXVHHH1SY",30,86.0,95.6,83.6,34,34.40,26.20,44.00,"3,4,380,60",null,null,null,"Scroll",20.01,"Propeller",1870,503,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM320AXVHHH1SY",32,91.8,102.2,86.5,36,36.90,29.00,44.70,"3,4,380,60",null,null,null,"Scroll",20.01,"Propeller",1870,503,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM340AXVHHH1SY",34,97.6,108.7,98.3,39,37.20,29.20,51.60,"3,4,380,60",null,null,null,"Scroll",null,"Propeller",1260,611,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM360AXVHHH1SY",36,104.4,118.2,101.2,41,39.00,33.80,56.60,"3,4,380,60",null,null,null,"Scroll",null,"Propeller",2480,604,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM380AXVHHH1SY",38,109.2,122.1,105.9,43,45.80,35.10,57.40,"3,4,380,60",null,null,null,"Scroll",null,"Propeller",2480,632,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 프라임","AM400AXVHHH1SY",40,114.0,126.0,110.6,45,52.60,36.40,58.20,"3,4,380,60",null,null,null,"Scroll",null,"Propeller",2480,660,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      // DVM S2 고효율 냉난방형 (AM__AXVSHH1) - 8~46HP (카탈로그 기준)
      ["DVM S2 고효율 냉난방형","AM080AXVSHH1",8,23.3,26.5,27.8,9,5.60,6.10,14.30,"3,4,380,60","2등급",9.64,3.03,"HEAT PUMP",null,"Propeller",630,132,null,9.52,19.05,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM100AXVSHH1",10,29.0,32.6,28.9,10,8.10,8.00,15.40,"3,4,380,60","2등급",9.81,2.85,"HEAT PUMP",null,"Propeller",630,157,null,9.52,22.22,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM120AXVSHH1",12,34.8,39.2,31.0,12,10.60,10.80,16.40,"3,4,380,60","2등급",9.99,2.64,"HEAT PUMP",null,"Propeller",630,187,null,12.70,28.58,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM140AXVSHH1",14,40.6,45.7,40.3,14,13.90,11.60,20.70,"3,4,380,60","2등급",9.78,2.84,"HEAT PUMP",null,"Propeller",1240,281,null,12.70,28.58,"R410A","1,295×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM160AXVSHH1",16,46.4,52.2,45.6,16,14.70,13.70,null,"3,4,380,60","2등급",9.94,2.73,"HEAT PUMP",null,"Propeller",1240,282,null,12.70,28.58,"R410A","1,295×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM180AXVSHH1",18,52.2,59.1,51.1,18,19.50,16.90,25.50,"3,4,380,60","2등급",10.12,2.56,"HEAT PUMP",null,"Propeller",1240,282,null,15.88,28.58,"R410A","(930×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM200AXVSHH1",20,58.0,63.0,55.0,20,26.30,18.20,29.50,"3,4,380,60","2등급",10.16,2.51,"HEAT PUMP",null,"Propeller",1240,302,null,15.88,28.58,"R410A","(930×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM220AXVSHH1",22,64.0,72.0,62.0,22,30.80,21.90,32.00,"3,4,380,60","2등급",9.56,2.56,"HEAT PUMP",null,"Propeller",1240,330,null,15.88,28.58,"R410A","(930×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM240AXVSHH1",24,67.5,74.0,64.3,24,31.50,22.80,34.00,"3,4,380,60","3등급",8.35,2.55,"HEAT PUMP",null,"Propeller",1240,344,null,15.88,34.92,"R410A","(930×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM260AXVSHH1SY",26,75.4,84.9,71.3,26,24.50,null,37.10,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,468,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM280AXVSHH1SY",28,81.3,89.5,82.8,28,31.90,24.30,43.80,"3,4,380,60","2등급",null,null,"HEAT PUMP",null,"Propeller",1870,434,null,15.88,28.58,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM300AXVSHH1SY",30,87.0,95.6,83.9,30,34.40,26.20,44.90,"3,4,380,60","2등급",null,null,"HEAT PUMP",null,"Propeller",1870,459,null,15.88,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM320AXVSHH1SY",32,92.8,102.2,86.0,32,36.90,29.00,45.90,"3,4,380,60","2등급",null,null,"HEAT PUMP",null,"Propeller",1870,489,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM340AXVSHH1SY",34,96.5,106.6,93.2,34,39.60,30.80,49.40,"3,4,380,60","2등급",null,null,"HEAT PUMP",null,"Propeller",1870,501,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM360AXVSHH1SY",36,104.4,115.2,100.6,36,41.00,31.90,51.80,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,584,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 고효율 냉난방형","AM380AXVSHH1SY",38,110.2,122.1,106.1,38,45.80,35.10,null,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,503,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 고효율 냉난방형","AM400AXVSHH1SY",40,116.0,126.0,110.0,40,52.00,36.40,null,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,487,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 고효율 냉난방형","AM420AXVSHH1SY",42,119.7,133.1,null,42,51.00,39.70,null,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,517,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 고효율 냉난방형","AM440AXVSHH1SY",44,125.5,137.0,119.3,44,57.80,41.00,null,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,501,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      ["DVM S2 고효율 냉난방형","AM460AXVSHH1SY",46,131.5,146.0,126.3,46,62.30,44.10,null,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,612,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~52","-30~24"],
      // DVM S2 표준형 냉난방 (AM__AXVGHH1) - 8~50HP (카탈로그 기준)
      ["DVM S2 표준형 냉난방","AM080AXVGHH1",8,23.3,26.5,22.0,8,6.40,6.60,10.80,"3,4,380,60","3등급",8.05,3.21,"HEAT PUMP",null,"Propeller",630,132,null,9.52,19.05,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM100AXVGHH1",10,29.0,32.6,25.0,10,9.10,8.80,12.94,"3,4,380,60","3등급",8.33,2.81,"HEAT PUMP",null,"Propeller",630,157,null,9.52,22.22,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM120AXVGHH1",12,34.8,39.2,29.0,12,12.90,13.30,16.80,"3,4,380,60","3등급",7.76,2.43,"HEAT PUMP",null,"Propeller",630,187,null,12.70,28.58,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM140AXVGHH1",14,40.6,45.7,35.0,14,16.40,14.00,19.05,"3,4,380,60","3등급",6.72,2.61,"HEAT PUMP",null,"Propeller",630,201,null,12.70,28.58,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM160AXVGHH1",16,46.4,52.2,40.0,16,19.20,15.10,21.60,"3,4,380,60","3등급",6.68,2.62,"HEAT PUMP",null,"Propeller",1240,307,null,12.70,28.58,"R410A","1,295×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM180AXVGHH1",18,52.2,59.1,45.0,18,22.60,18.10,24.00,"3,4,380,60","3등급",6.79,2.46,"HEAT PUMP",null,"Propeller",1240,293,null,15.88,28.58,"R410A","1,295×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM200AXVGHH1",20,58.0,63.0,48.4,20,26.80,18.40,25.00,"3,4,380,60","3등급",7.99,2.75,"HEAT PUMP",null,"Propeller",1240,null,null,12.70,19.05,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM220AXVGHH1",22,63.8,69.3,55.6,22,30.80,19.50,29.15,"3,4,380,60","3등급",8.02,2.07,"HEAT PUMP",null,"Propeller",1240,null,null,12.70,22.22,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM240AXVGHH1",24,69.6,78.2,58.1,24,31.00,24.50,32.30,"3,4,380,60","3등급",7.94,2.52,"HEAT PUMP",null,"Propeller",1240,null,null,12.70,28.58,"R410A","930×1,695×765",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM260AXVGHH1SY",26,75.4,84.9,64.0,26,29.20,27.30,35.85,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,379,null,12.70,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM280AXVGHH1SY",28,81.2,91.4,70.0,28,32.80,28.00,38.10,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,null,null,12.70,34.92,"R410A","(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM300AXVGHH1SY",30,87.0,95.6,73.4,30,35.90,27.20,37.94,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",1870,460,null,15.88,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM320AXVGHH1SY",32,92.8,102.2,77.4,32,39.60,31.70,41.80,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2500,480,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM340AXVGHH1SY",34,98.6,108.5,84.6,34,43.60,32.80,45.95,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2500,508,null,19.05,34.92,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM360AXVGHH1SY",36,104.4,117.4,87.1,36,43.80,37.80,49.10,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2500,516,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM380AXVGHH1SY",38,110.2,123.9,93.1,38,47.40,38.50,51.35,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2500,522,null,19.05,41.28,"R410A","(930×1,695×765)×1+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM400AXVGHH1SY",40,116.0,126.0,96.8,40,53.60,36.80,50.00,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2480,584,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM420AXVGHH1SY",42,121.8,132.3,104.0,42,57.60,37.90,54.15,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2480,608,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM440AXVGHH1SY",44,127.6,141.2,106.5,44,57.80,42.50,57.30,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2480,609,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM460AXVGHH1SY",46,133.4,147.5,113.7,46,61.80,44.00,61.45,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2480,633,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM480AXVGHH1SY",48,139.2,156.4,116.2,48,62.00,49.00,64.60,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2480,634,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50","-25~24"],
      ["DVM S2 표준형 냉난방","AM500AXVGHH1SY",50,145.0,163.1,122.1,50,60.20,51.80,68.15,"3,4,380,60",null,null,null,"HEAT PUMP",null,"Propeller",2500,719,null,19.05,41.28,"R410A","(930×1,695×765)×2+(1,295×1,695×765)×1",null,"-15~50","-25~24"],
      // DVM S Compact 중간형 (1상 220V)
      ["DVM S Compact 중간형","AM040BXMDBH1",null,11.0,12.4,null,null,2.64,2.84,null,"1,2,220,60",null,null,null,"HEAT PUMP",null,"Propeller",null,null,null,null,null,"R410A",null,null,null,null],
      ["DVM S Compact 중간형","AM050TXMDBH1",null,14.5,16.3,null,null,3.80,3.61,null,"1,2,220,60",null,null,null,"HEAT PUMP",null,"Propeller",null,null,null,null,null,"R410A",null,null,null,null],
      ["DVM S Compact 중간형","AM060TXMDBH1",null,16.0,18.0,null,null,4.49,4.14,null,"1,2,220,60",null,null,null,"HEAT PUMP",null,"Propeller",null,null,null,null,null,"R410A",null,null,null,null],
      // DVM S2 냉방전용 (AM__AXVGHC1) - 8~16HP 단일, 18~48HP 조합
      ["DVM S2 냉방전용","AM080AXVGHC1",8,23.0,null,null,9,5.11,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 900×1",133,177,null,9.52,15.88,"R410A","930×1,887×821",170,"-5~50",null],
      ["DVM S2 냉방전용","AM100AXVGHC1",10,29.0,null,null,11,6.97,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 900×1",133,191,null,9.52,15.88,"R410A","930×1,887×821",182,"-5~50",null],
      ["DVM S2 냉방전용","AM120AXVGHC1",12,34.8,null,null,12,8.00,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 900×1",133,197,null,9.52,15.88,"R410A","930×1,887×821",199,"-5~50",null],
      ["DVM S2 냉방전용","AM140AXVGHC1",14,39.2,null,null,14,9.81,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 900×1",133,208,null,9.52,19.05,"R410A","930×1,887×821",208,"-5~50",null],
      ["DVM S2 냉방전용","AM160AXVGHC1",16,46.4,null,null,16,11.30,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 900×1",133,233,null,9.52,19.05,"R410A","930×1,887×821",233,"-5~50",null],
      ["DVM S2 냉방전용","AM180AXVGHC1",18,52.2,null,null,20,13.60,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 1,300×2",282,302,null,12.7,19.05,"R410A","1,295×1,695×765",304,"-5~50",null],
      ["DVM S2 냉방전용","AM200AXVGHC1",20,58.0,null,null,20,15.88,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 1,300×2",302,302,null,12.7,19.05,"R410A","1,295×1,695×765",315,"-5~50",null],
      ["DVM S2 냉방전용","AM220AXVGHC1",22,63.0,null,null,22,17.40,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller 1,300×2",302,330,null,12.7,19.05,"R410A","1,295×1,695×765",330,"-5~50",null],
      ["DVM S2 냉방전용","AM240AXVGHC1",24,69.6,null,null,24,17.58,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",1240,339,null,15.88,34.92,"R410A","1,295×1,695×765",null,"-15~50",null],
      ["DVM S2 냉방전용","AM260AXVGHC1SY",26,74.0,null,null,26,17.70,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",1260,388,null,19.05,34.92,"R410A","(930×1,695×765)×2",null,"-15~50",null],
      ["DVM S2 냉방전용","AM280AXVGHC1SY",28,78.4,null,null,28,19.40,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",1260,398,null,19.05,34.92,"R410A","(930×1,695×765)×2",null,"-15~50",null],
      ["DVM S2 냉방전용","AM300AXVGHC1SY",30,87.0,null,null,30,20.42,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2",604,402,null,12.7,22.2,"R410A","(1,295×1,695×765)×2",650,"-5~50",null],
      ["DVM S2 냉방전용","AM320AXVGHC1SY",32,92.8,null,null,32,21.45,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2",604,402,null,12.7,22.2,"R410A","(1,295×1,695×765)×2",660,"-5~50",null],
      ["DVM S2 냉방전용","AM340AXVGHC1SY",34,97.8,null,null,34,23.75,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2",604,402,null,12.7,22.2,"R410A","(1,295×1,695×765)×2",670,"-5~50",null],
      ["DVM S2 냉방전용","AM360AXVGHC1SY",36,104.4,null,null,36,25.58,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2",604,402,null,12.7,22.2,"R410A","(1,295×1,695×765)×2",682,"-5~50",null],
      ["DVM S2 냉방전용","AM380AXVGHC1SY",38,108.8,null,null,38,27.16,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2+(1,400×2)×1",808,543,null,12.7,22.2,"R410A","(1,295×1,695×765)×2+(1,563×1,887×821)×1",894,"-5~50",null],
      ["DVM S2 냉방전용","AM400AXVGHC1SY",40,116.0,null,null,40,29.40,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2+(1,400×2)×1",808,543,null,12.7,22.2,"R410A","(1,295×1,695×765)×2+(1,563×1,887×821)×1",908,"-5~50",null],
      ["DVM S2 냉방전용","AM420AXVGHC1SY",42,127.6,null,null,42,31.03,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2+(1,400×2)×1+(1,000×2)×1",942,645,null,12.7,22.2,"R410A","(1,295×1,695×765)×2+(1,563×1,887×821)×1+(1,295×1,695×765)×1",1000,"-5~50",null],
      ["DVM S2 냉방전용","AM440AXVGHC1SY",44,127.6,null,null,44,31.03,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2+(1,400×2)×2",1210,806,null,12.7,22.2,"R410A","(1,295×1,695×765)×2+(1,563×1,887×821)×2",1090,"-5~50",null],
      ["DVM S2 냉방전용","AM460AXVGHC1SY",46,133.4,null,null,46,32.27,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"PVE / Propeller (1,000×2)×2+(1,400×2)×2",1210,806,null,12.7,22.2,"R410A","(1,295×1,695×765)×2+(1,563×1,887×821)×2",1100,"-5~50",null],
      ["DVM S2 냉방전용","AM480AXVGHC1SY",48,139.2,null,null,48,35.16,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",2480,678,null,19.05,41.28,"R410A","(1,295×1,695×765)×2",null,"-15~50",null],
      ["DVM S2 냉방전용","AM500AXVGHC1SY",50,143.6,null,null,50,35.28,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",2500,727,null,19.05,41.28,"R410A","(930×1,695×765)×2+(1,295×1,695×765)×1",null,"-15~50",null],
      ["DVM S2 냉방전용","AM520AXVGHC1SY",52,148.0,null,null,52,36.58,null,null,"3,4,380,60",null,null,null,"COOLING ONLY",null,"Propeller",2500,540,null,19.05,41.28,"R410A","(930×1,695×765)×2+(1,295×1,695×765)×1",null,"-15~50",null],
    ]
  },

  // ── DOAS / AHU ──
  DOAS: { name:"외기전담공조기 (DOAS)", cols:[
    {label:"풍량(CMH)"},{label:"냉방용량(kW)"},{label:"난방용량(kW)"},
    {label:"정압(Pa)"},{label:"팬모터(kW)"},{label:"냉매"},{label:"전원(Ph/V/Hz)"},{label:"비고"}
  ], data:[] },
  AHU:  { name:"공조기 (AHU)", cols:[
    {label:"풍량(CMH)"},{label:"냉방용량(kW)"},{label:"난방용량(kW)"},
    {label:"정압(Pa)"},{label:"팬모터(kW)"},{label:"전원(Ph/V/Hz)"},{label:"비고"}
  ], data:[] },

  // ── 전열교환기 ──
  HEX: {
    name: "전열교환기 (HEAT RECOVERY VENTILATION UNIT)",
    cols: [
      { label: "모델명" },
      { label: "풍량(m³/h)", children: ["강", "중", "약", "정음"] },
      { label: "기외정압(Pa)", children: ["강", "중", "약", "정음"] },
      { label: "소비전력(W)", children: ["강", "중", "약", "정음"] },
      { label: "온도교환효율(%)", children: ["냉방", "난방"] },
      { label: "유효전열교환효율(%)", children: ["냉방", "난방"] },
      { label: "전원(V,Hz)" },
      { label: "제품크기 WxHxD(mm)" },
      { label: "덕트구경(mm)" },
    ],
    data: [
      // 상업용 / 대공간용 전열교환기
      ["AN035FSKLBN1",350,350,260,200,100,85,50,50,80,50,20,20,70,70,50,70,"220,60","1012×270×1000",200],
      ["AN050FSKLBN1",500,500,360,290,100,85,55,55,120,65,35,35,70,70,50,70,"220,60","1012×270×1000",200],
      ["AN080FSKLBN1",800,800,560,505,90,80,60,60,230,125,80,80,70,70,50,70,"220,60","1220×340×1135",250],
      ["AN100FSKLBN1",1000,1000,690,610,90,75,55,55,280,155,100,100,70,70,50,70,"220,60","1220×340×1135",250],
    ]
  },

  // ── 인라인 덕트팬 ──
  FAN_INLINE: {
    name: "덕트인라인팬 (DUCT IN-LINE FAN)",
    cols: [
      { label: "모델명" },
      { label: "타입" },
      { label: "속도" },
      { label: "임펠러(mm)" },
      { label: "전원" },
      { label: "소비전력(W)" },
      { label: "최대풍량(m³/h)" },
      { label: "최대정압(Pa)" },
      { label: "rpm" },
      { label: "중량(kg)" },
    ],
    data: [
      ["ITC-230GS","박스팬","-","Ø230×250T","220V~,60Hz",310,1800,235,1160,30.7],
      ["ITC-230GT","박스팬","-","Ø230×250T","220-380V 3~,60Hz",290,1800,235,1150,30.7],
      ["ITC-250GS","박스팬","-","Ø250×250T","220V~,60Hz",530,2900,343,1100,33.9],
      ["ITC-250GT","박스팬","-","Ø250×250T","220-380V 3~,60Hz",600,2900,343,1120,33.4],
      ["ITC-300GS","박스팬","-","Ø300×300T","220V~,60Hz",1140,6500,539,1128,50.0],
      ["ITC-300GT","박스팬","-","Ø300×300T","220-380V 3~,60Hz",1090,6500,539,1148,48.6],
      ["ITC-380HS","박스팬","-","Ø380×300T","220V~,60Hz",1500,8800,529,810,66.0],
      ["ITC-380HT","박스팬","-","Ø380×300T","220-380V 3~,60Hz",1420,8800,529,815,66.0],
      ["ITC-400GT","박스팬","-","Ø380×300T","220-380V 3~,60Hz",3670,12000,862,1100,64.3],
      ["ITC-140FS","스트레이트팬","강","Ø140×140T","220V~,60Hz",113,972,137,1520,7.2],
      ["ITC-140FS","스트레이트팬","약","Ø140×140T","220V~,60Hz",74,734,127,1210,7.2],
      ["ITC-160FS","스트레이트팬","강","Ø160×182T","220V~,60Hz",120,1570,162,1580,8.7],
      ["ITC-160FS","스트레이트팬","약","Ø160×182T","220V~,60Hz",103,1130,157,1205,8.7],
    ]
  },

  // ── 천정형 팬 ──
  FAN_CEILING: {
    name: "천정형팬 (CEILING FAN)",
    cols: [
      { label: "모델명" },
      { label: "임펠러(mm)" },
      { label: "전원" },
      { label: "극수" },
      { label: "소비전력(W)" },
      { label: "최대풍량(m³/h)" },
      { label: "최대정압(Pa)" },
      { label: "rpm" },
      { label: "중량(kg)" },
    ],
    data: [
      ["TWP-150CG","Ø150","220V~,60Hz",4,32,228,167,1130,2.8],
      ["TWP-100CG","Ø100","220V~,60Hz",2,10,90,108,1705,1.2],
      ["INV-100CG","Ø100","220V~,60Hz",2,10,90,108,1705,1.2],
      ["INV-150CG","Ø150","220V~,60Hz",4,30,228,167,1120,2.7],
      ["TWP-10C","Ø90","220V~,60Hz",2,9,90,21,2100,0.52],
      ["TWP-15C","Ø130","220V~,60Hz",2,8,144,17,2120,0.7],
    ]
  },

  // ── 벽부형 팬 ──
  FAN_WALL: {
    name: "벽부형팬 (WALL FAN)",
    cols: [
      { label: "모델명" },
      { label: "구분" },
      { label: "임펠러(mm)" },
      { label: "전원" },
      { label: "극수" },
      { label: "소비전력(W)" },
      { label: "최대풍량(m³/h)" },
      { label: "최대정압(Pa)" },
      { label: "rpm" },
      { label: "중량(kg)" },
    ],
    data: [
      ["TFP-F20AS","고압(팬코리아)","Ø210","220V~,60Hz",4,30,750,44,"-",3.0],
      ["LD-082","고압(엘디)","Ø200","220V~,60Hz",4,40,1020,88,"-",2.4],
      ["TIH-200S","고압(이노텍)","Ø200","220V~,60Hz",4,37,1060,88,1675,3.0],
      ["TFP-F25AS","고압(팬코리아)","Ø250","220V~,60Hz",4,40,1200,83,"-",4.0],
      ["TIH-250S","고압(이노텍)","Ø250","220V~,60Hz",4,49,1470,107,1530,3.8],
      ["TFP-F30BS","고압(팬코리아)","Ø300","220V~,60Hz",4,60,1500,83,"-",5.0],
      ["TIH-300S","고압(이노텍)","Ø300","220V~,60Hz",4,61,1950,137,1490,4.8],
      ["LD-122","고압(엘디)","Ø300","220V~,60Hz",4,80,2050,137,"-",3.4],
      ["TFP-F35CS","고압(팬코리아)","Ø350","220V~,60Hz",4,95,2800,147,"-",8.0],
      ["TIH-350S","고압(이노텍)","Ø350","220V~,60Hz",4,95,2900,167,1625,6.2],
      ["LD-142","고압(엘디)","Ø350","220V~,60Hz",4,150,3500,167,"-",5.0],
      ["TFP-F40DS","고압(팬코리아)","Ø400","220V~,60Hz",4,190,4000,88,"-",9.0],
      ["TIH-400S","고압(이노텍)","Ø400","220V~,60Hz",4,145,4320,196,1630,8.0],
      ["TIH-400T","고압(이노텍)","Ø400","220-380V 3~,60Hz",4,142,4320,196,1665,7.9],
      ["TFP-F45ES","고압(팬코리아)","Ø450","220V~,60Hz",6,170,5500,196,"-",16.0],
      ["TFP-F45ET","고압(팬코리아)","Ø450","380V 3~,60Hz",4,390,6400,206,"-",16.0],
      ["TIH-450S","고압(이노텍)","Ø450","220V~,60Hz",4,510,7620,294,1670,21.2],
      ["TIH-450T","고압(이노텍)","Ø450","220-380V 3~,60Hz",4,505,7620,294,1610,21.2],
      ["TFP-F50ES","고압(팬코리아)","Ø500","220V~,60Hz",4,510,8800,"-","-",17.0],
      ["TFP-F50ET","고압(팬코리아)","Ø500","220/380V 3~,60Hz",4,510,8800,"-","-",17.0],
      ["TIH-500S","고압(이노텍)","Ø500","220V~,60Hz",4,750,10020,392,1680,23.0],
      ["TIH-500T","고압(이노텍)","Ø500","220-380V 3~,60Hz",4,730,10020,392,1675,22.0],
      ["TFP-F60ES","고압(팬코리아)","Ø580","220V~,60Hz",6,580,10600,"-","-",26.0],
      ["TFP-F60ET","고압(팬코리아)","Ø580","220/380V 3~,60Hz",6,550,10600,"-","-",26.0],
      ["TIH-501S","고압(이노텍)","Ø480","220-240V~,60Hz",4,850,18000,608,1730,29.5],
      ["TIH-502T","고압(이노텍)","Ø480","220-240V 3~,60Hz",4,940,18000,608,1730,27.0],
      ["TIH-503T","고압(이노텍)","Ø480","380-480V 3~,60Hz",4,970,18000,608,1730,27.0],
    ]
  },

  // ── 지하주차장팬 ──
  FAN_PARKING: {
    name: "지하주차장팬 (PARKING LOT FAN)",
    cols: [
      { label: "모델명" },
      { label: "타입" },
      { label: "임펠러(mm)" },
      { label: "전원" },
      { label: "극수" },
      { label: "소비전력(W)" },
      { label: "최대풍량(m³/h)" },
      { label: "최대정압(Pa)" },
      { label: "rpm" },
      { label: "중량(kg)" },
    ],
    data: [
      ["IJF-15B","사류덕트(IP65)","Ø230","220V~,60Hz",2,108,600,412,2950,4.2],
      ["TJF-15B","사류덕트","Ø230","220V~,60Hz",2,108,600,412,2950,4.2],
      ["TJF-20B","사류덕트","Ø250","220V~,60Hz",4,44,840,196,1615,4.4],
      ["TJF-25B","사류덕트","Ø320","220V~,60Hz",4,99,1440,294,1625,6.0],
      ["TJF-30B","사류덕트","Ø350","220V~,60Hz",4,214,2520,392,1660,11.0],
      ["TJF-200B","사류덕트(루프캡)","Ø250","220V~,60Hz",4,44,840,196,1615,4.7],
      ["TJF-250B","사류덕트(루프캡)","Ø320","220V~,60Hz",4,99,1440,294,1625,6.5],
      ["TJF-300B","사류덕트(루프캡)","Ø350","220V~,60Hz",4,214,2520,392,1660,11.8],
      ["TIV-200D","인라인덕트","Ø205","220V~,60Hz",2,185,1800,29,3120,17.5],
      ["TIV-250D","인라인덕트","Ø205","220V~,60Hz",2,220,2400,39,3135,18.0],
      ["TIV-300D","인라인덕트","Ø260","220V~,60Hz",2,290,3200,"-",3188,23.3],
      ["TIV-350D","인라인덕트","Ø330","220V~,60Hz",4,250,3310,"-",1750,35.3],
    ]
  },

  // ── 루프팬 ──
  FAN_ROOF: {
    name: "루프팬 (ROOF FAN)",
    cols: [
      { label: "팬번호(Ø mm)" },
      { label: "동력전달" },
      { label: "풍량(CMH)" },
      { label: "정압*(Pa)" },
      { label: "모터", children: ["동력*(kW)", "전원(Ph/V/Hz)"] },
      { label: "비고" },
    ],
    data: [
      [900,"DIRECT or V-BELT",26000,150,2.24,"3/460/60","1~2층 증기 터빈실 ROOF"],
      [600,"DIRECT or V-BELT",6100,150,0.75,"3/460/60","바닥재 저장동 저장홀 ROOF"],
      [1100,"DIRECT or V-BELT",23750,150,11.0,"3/460/60","소각로 ROOF"],
      [1100,"DIRECT or V-BELT",48000,150,11.0,"3/460/60","ROOF"],
    ]
  },

  // ── 유니트 히터 ──
  UNIT_HEATER: {
    name: "유니트 히터 (UNIT HEATER)",
    cols: [
      { label: "형식" },
      { label: "용량", children: ["(W)", "(kg/h)"] },
      { label: "증기압력(kg/cm²)" },
      { label: "팬", children: ["풍량*(CMH)", "동력*(kW)"] },
      { label: "크기*(mm L×W×H)" },
      { label: "재질" },
      { label: "동력*(kW)" },
      { label: "전원(Ph/V/Hz)" },
      { label: "비고" },
    ],
    data: [
      ["ELEC., WALL MOUNTED",5000,null,null,880,0.062,"-×-×-",null,5.0,"3/380/60",""],
      ["ELEC., WALL MOUNTED",3500,null,null,700,0.065,"-×-×-",null,3.565,"3/380/60",""],
      ["ELEC., WALL MOUNTED",5000,null,null,880,0.062,"-×-×-",null,5.0,"3/380/60","×10대"],
      ["ELEC., WALL MOUNTED",9700,null,null,1330,0.093,"-×-×-",null,10.093,"3/380/60",""],
      ["ELEC., WALL MOUNTED",3300,null,null,700,0.065,"-×-×-",null,3.565,"3/380/60",""],
      ["ELEC., WALL MOUNTED",2800,null,null,700,0.065,"-×-×-",null,3.565,"3/380/60",""],
      ["ELEC., WALL MOUNTED",7500,null,null,1330,0.093,"-×-×-",null,10.050,"3/380/60",""],
      ["ELEC., WALL MOUNTED",3100,null,null,700,0.065,"-×-×-",null,3.565,"3/380/60","소방펌프실"],
      ["STEAM, WALL MOUNTED",11200,20,0.13,1000,0.065,"500×400×250","SGCC,RS D3500",null,"1/220/60","W/HAND & TEMPERATURE SWITCH"],
      ["STEAM, WALL MOUNTED",3200,10,0.13,530,0.065,"500×290×250","SGCC,RS D3500",null,"1/220/60","W/HAND & TEMPERATURE SWITCH"],
      ["STEAM, WALL MOUNTED",8700,15,0.13,1060,0.065,"500×400×250","SGCC,RS D3500",null,"1/220/60","W/HAND & TEMPERATURE SWITCH"],
      ["STEAM, WALL MOUNTED",3000,null,null,680,0.065,"500×290×250","SGCC,RS D3500",1.0,"1/220/60",""],
      ["STEAM, WALL MOUNTED",4000,null,null,680,0.065,"500×290×250","SGCC,RS D3500",2.0,"3/460/60",""],
      ["ELEC., WALL MOUNTED",4000,null,null,680,0.065,"500×290×250",null,1.2,"1/220/60",""],
    ]
  },

  // ── 라디에이터 ──
  RADIATOR: {
    name: "라디에이터-전기컨벡터 (RADIATOR)",
    cols: [
      { label: "모델명" },
      { label: "전압(V)" },
      { label: "소비전력(W)" },
      { label: "규격 W×H×D(mm)" },
      { label: "사용면적(m²)" },
      { label: "열량(Kcal)" },
      { label: "무게(kg)" },
      { label: "자동온도조절" },
      { label: "타이머" },
    ],
    data: [
      ["PT-500",  220,  500, "340×440×105", "3.3",       430,  3.2, "○", ""],
      ["PT-750",  220,  750, "420×440×105", "3.3~6.6",   645,  4.2, "○", ""],
      ["PT-1000", 220, 1000, "420×440×105", "6.6~9.9",   860,  4.2, "○", ""],
      ["PT-1250", 220, 1250, "580×440×105", "9.9~13.2", 1075,  5.2, "○", ""],
      ["PT-1500", 220, 1500, "580×440×105", "13.2~16.5",1290,  5.2, "○", ""],
      ["PT-2000", 220, 2000, "740×440×105", "19.8~23.1",1720,  6.2, "○", ""],
      ["PT-2500", 220, 2500,"1000×440×105", "23.1~26.4",2150,  7.5, "○", ""],
      ["PT-3000", 220, 3000,"1000×440×105", "26.4~29.7",2580,  7.5, "○", ""],
    ]
  },

  // ── 전기온수기 ──
  WATER_HEATER: {
    name: "전기온수기 (ELEC. WATER HEATER)",
    cols: [
      { label: "모델명" },
      { label: "타입" },
      { label: "용량(L)" },
      { label: "전력(kW)" },
      { label: "전원" },
      { label: "가열시간(분)" },
      { label: "최고온도(℃)" },
      { label: "최고사용압력" },
      { label: "냉수/온수구경(A)" },
      { label: "외형치수(mm)" },
      { label: "중량(kg)" },
    ],
    data: [
      ["W-15U", "스탠드형", 15, 2, "단상 220V/60Hz", 28, 75, "0.7MPa", 15, "W366×D366×L311", 5.9],
      ["W-15",  "벽걸이형", 15, 2, "단상 220V/60Hz", 28, 75, "0.7MPa", 15, "W366×D366×L311", 5.9],
      ["W-30U", "스탠드형", 30, 2, "단상 220V/60Hz", 57, 75, "0.7MPa", 15, "W456×D456×L376", 9.3],
      ["W-30",  "벽걸이형", 30, 2, "단상 220V/60Hz", 57, 75, "0.7MPa", 15, "W456×D456×L376", 9.3],
      ["W-50",  "벽걸이형", 50, 2, "단상 220V/60Hz", 90, 75, "0.7MPa", 15, "Ø340×L845",      10.5],
    ]
  },

  // ── 전기보일러 / 냉각탑 ──
  BOILER:        { name:"전기보일러 (ELEC. BOILER)",  cols:[
    {label:"용량(kW)"},{label:"용량(kcal/h)"},{label:"형식"},{label:"전원(Ph/V/Hz)"},{label:"비고"}
  ], data:[] },
  COOLING_TOWER: { name:"냉각탑 (COOLING TOWER)",     cols:[
    {label:"냉각용량(RT)"},{label:"냉각수량(LPM)"},{label:"팬동력(kW)"},{label:"전원(Ph/V/Hz)"},{label:"외형치수"},{label:"비고"}
  ], data:[] },

  // ── 물탱크 ──
  WATER_TANK: {
    name: "물탱크 (WATER STORAGE TANK)",
    cols: [
      { label: "형식" },
      { label: "용량(m³)" },
      { label: "크기*(mm 폭×높이×길이)" },
      { label: "재질" },
      { label: "보온" },
      { label: "비고" },
    ],
    data: [
      ["SQUARE",9.0,"1500×2000×3000","STS 304","50t GLASS WOOL+COLOR SHEET JACKET",""],
      ["SQUARE",12,"2000×2000×3000","STS 304","50t GLASS WOOL+COLOR SHEET JACKET",""],
      ["IN-LINE",null,"-","STS 304",null,"온수 순환"],
      ["SQUARE",9.0,"1500×2000×3000","STS 304","50t GLASS WOOL+COLOR SHEET JACKET",""],
      ["HORIZONTAL",1000,"Ø900×L2000","STS 304","70mm THICK GLASS WOOL INSULATION","STEAM W/COLOR JACKET & CONTROL PANEL"],
    ]
  },

  // ── 생활용수펌프 ──
  PUMP: {
    name: "생활용수펌프 부스터 (WILO PBI SERIES)",
    cols: [
      { label: "모델명" },
      { label: "출력(kW)" },
      { label: "전원" },
      { label: "기동압력(kgf/cm²)" },
      { label: "최대양정(m)" },
      { label: "최대양수량(m³/h)" },
      { label: "흡입구경(mm)" },
      { label: "토출구경(mm)" },
      { label: "중량(kg)" },
    ],
    data: [
      ["PBI-(L)203MA","0.75","단상 220V,60Hz",2,40,6,25,25,23],
      ["PBI-L303MA","0.75","단상 220V,60Hz",2,40,5,25,25,14],
      ["PBI-(L)402MA","0.75","단상 220V,60Hz","-",30,10,32,25,22],
      ["PBI-(L)205MA","1.1","단상 220V,60Hz",4,75,6,25,25,17],
      ["PBI-L304MA","1.1","단상 220V,60Hz",4,60,5,25,25,16],
      ["PBI-(L)403MA","1.1","단상 220V,60Hz",2,45,10,32,25,24],
      ["PBI-L603MA","1.5","단상 220V,60Hz",2,46,7,32,25,12],
      ["PBI-L991MA","1.5","단상 220V,60Hz",1.5,27,14,40,32,19],
      ["PBI-(L)404MA","1.5","단상 220V,60Hz",4,62,10,32,25,26],
      ["PBI-(L)802MA","1.5","단상 220V,60Hz",2,30,18,40,32,27],
      ["PBI-(L)405MA","1.8","단상 220V,60Hz",4,80,10,32,25,27],
      ["PBI-(L)803MA","2.0","단상 220V,60Hz",4,48,18,40,32,29],
      ["PBI-LD402MA","0.75×2","단상 220V,60Hz",2,30,10,32,25,"-"],
      ["PBI-LD403MA","1.1×2","단상 220V,60Hz",3.5,45,10,32,25,"-"],
      ["PBI-(L)D404MA","(1.8×2)1.5×2","단상 220V,60Hz",4,62,10,32,25,"-"],
      ["PBI-(L)D802MA","1.5×2","단상 220V,60Hz",2,30,19,50,50,46],
      ["PBI-(L)D405MA","1.8×2","단상 220V,60Hz",6,92,10,32,25,"-"],
      ["PBI-(L)D803MA","2.0×2","단상 220V,60Hz",2,45,20,50,50,"-"],
      ["PBI-406UA","2.2","삼상 380V,60Hz",7,92,10,32,25,29],
      ["PBI-804UA","2.8","삼상 380V,60Hz",4,65,18,40,32,31],
      ["PBI-W406UA","2.2×2","삼상 380V,60Hz",7,92,20,50,50,47],
      ["PBI-W804UA","2.8×2","삼상 380V,60Hz",5,80,32,65,65,72],
      ["PBI-W805UA","2.9×2","삼상 380V,60Hz",6,92,30,65,65,74],
      ["PBI-T406UA","2.2×3","삼상 380V,60Hz",7,92,20,65,65,"-"],
      ["PBI-T804UA","2.8×3","삼상 380V,60Hz",5,80,32,80,80,"-"],
      ["PBI-T805UA","2.9×3","삼상 380V,60Hz",6,92,30,80,80,"-"],
    ]
  },

  // ── 팽창탱크 ──
  EXPANSION_TANK: {
    name: "팽창탱크 (EXPANSION TANK)",
    cols: [
      {label:"형식"},{label:"용량(L/min)"},{label:"크기*(mm 폭×높이×깊이)"},
      {label:"MAX압력(kg/cm²)"},{label:"MIN압력(kg/cm²)"},{label:"접속구경(mm)"},{label:"비고"}
    ],
    data: [
      ["밀폐식 팽창탱크",12,"280×360(H)×280",1.8,1.3,20,""],
    ]
  },

  // ── 소방펌프 ──
  FIRE_PUMP_MOTOR:  { name:"소방펌프 모터구동 (FIRE PUMP-MOTOR)",  cols:[
    {label:"유량(LPM)"},{label:"양정(M)"},{label:"전동력(kW)"},{label:"형식"},{label:"전원(Ph/V/Hz)"},{label:"비고"}
  ], data:[] },
  FIRE_PUMP_ENGINE: { name:"소방펌프 엔진구동 (FIRE PUMP-ENGINE)", cols:[
    {label:"유량(LPM)"},{label:"양정(M)"},{label:"엔진출력(PS)"},{label:"형식"},{label:"비고"}
  ], data:[] },
};

const MENU = [
  { group:"냉난방", items:[
    {key:"CTH_WATER", label:"CTH 항온항습기 수냉식"},
    {key:"CTH_AIR",   label:"CTH 항온항습기 공냉식"},
    {key:"PAC",     label:"PAC 패키지에어컨 (냉난방)"},
    {key:"PAC_C",   label:"PAC 패키지에어컨 (냉방전용)"},
    {key:"SAC",     label:"SAC 스플릿에어컨"},
    {key:"EHP",     label:"EHP 실내기"},
    {key:"EHP_OUT", label:"EHP 실외기"},
    {key:"DOAS",    label:"DOAS 외기전담공조"},
    {key:"AHU",     label:"공조기 (AHU)"},
  ]},
  { group:"환기", items:[
    {key:"HEX",         label:"전열교환기"},
    {key:"FAN_INLINE",  label:"덕트인라인팬"},
    {key:"FAN_CEILING", label:"천정형팬"},
    {key:"FAN_WALL",    label:"벽부형팬"},
    {key:"FAN_PARKING", label:"지하주차장팬"},
    {key:"FAN_ROOF",    label:"루프팬"},
  ]},
  { group:"난방", items:[
    {key:"UNIT_HEATER", label:"유니트히터"},
    {key:"RADIATOR",    label:"라디에이터"},
  ]},
  { group:"위생/기계", items:[
    {key:"WATER_HEATER",  label:"전기온수기"},
    {key:"BOILER",        label:"전기보일러"},
    {key:"COOLING_TOWER", label:"냉각탑"},
    {key:"WATER_TANK",    label:"물탱크"},
    {key:"PUMP",          label:"생활용수펌프(부스터)"},
    {key:"EXPANSION_TANK",label:"팽창탱크"},
  ]},
  { group:"소방", items:[
    {key:"FIRE_PUMP_MOTOR",  label:"소방펌프(모터)"},
    {key:"FIRE_PUMP_ENGINE", label:"소방펌프(엔진)"},
  ]},
];

// ════════════════════════════════════════
// STATE
// ════════════════════════════════════════
let curKey = null;
let editIdx = null;
let selections = {};      // { key: Set<number> }
let selPanelOpen = true;
let sortKeys = [];        // [{ col: number, dir: 1|-1 }, ...]

// ════════════════════════════════════════
// SIDEBAR
// ════════════════════════════════════════
(function buildSidebar() {
  const sb = document.getElementById('sidebar');
  MENU.forEach(g => {
    const gl = document.createElement('div');
    gl.className = 'group-label';
    gl.textContent = g.group;
    sb.appendChild(gl);
    g.items.forEach(item => {
      const b = document.createElement('button');
      b.className = 'menu-item';
      b.textContent = item.label;
      b.dataset.key = item.key;
      b.onclick = () => { selectKey(item.key); closeSb(); };
      sb.appendChild(b);
    });
  });
})();

function selectKey(key) {
  curKey = key;
  sortKeys = [];
  document.querySelectorAll('.menu-item').forEach(b =>
    b.classList.toggle('active', b.dataset.key === key)
  );
  document.getElementById('srch').value = '';
  document.getElementById('cap-min').value = '';
  render();
}

function clickSort(colIdx, event) {
  const shift = event && event.shiftKey;
  const existing = sortKeys.findIndex(k => k.col === colIdx);

  if (shift) {
    // Shift+클릭: 기존 정렬에 추가 / 토글 / 제거
    if (existing >= 0) {
      if (sortKeys[existing].dir === 1) {
        sortKeys[existing] = { col: colIdx, dir: -1 };
      } else {
        sortKeys.splice(existing, 1);
      }
    } else {
      sortKeys.push({ col: colIdx, dir: 1 });
    }
  } else {
    // 일반 클릭: 같은 컬럼이면 ASC→DESC→해제, 다른 컬럼이면 초기화 후 새로 시작
    if (existing >= 0 && sortKeys.length === 1) {
      if (sortKeys[0].dir === 1) sortKeys = [{ col: colIdx, dir: -1 }];
      else sortKeys = [];
    } else {
      sortKeys = [{ col: colIdx, dir: 1 }];
    }
  }
  render();
}

function toggleSb() {
  document.getElementById('sidebar').classList.toggle('open');
  document.getElementById('mob-overlay').classList.toggle('open');
}
function closeSb() {
  document.getElementById('sidebar').classList.remove('open');
  document.getElementById('mob-overlay').classList.remove('open');
}

// ════════════════════════════════════════
// COL HELPERS
// ════════════════════════════════════════
function flatCols(cols) {
  const out = [];
  cols.forEach(c => { c.children ? c.children.forEach(ch => out.push(ch)) : out.push(c.label); });
  return out;
}

function flatColsFull(cols) {
  const out = [];
  cols.forEach(c => {
    if (c.children) c.children.forEach(ch => out.push({ display: `${c.label} › ${ch}`, leaf: ch }));
    else out.push({ display: c.label, leaf: c.label });
  });
  return out;
}

function buildThead(cols, skeys) {
  function badge(li) {
    const idx = skeys.findIndex(k => k.col === li);
    if (idx < 0) return { cls: '', ic: '<span class="sort-icon">⇅</span>' };
    const { dir } = skeys[idx];
    const rank = skeys.length > 1 ? `<sup>${idx + 1}</sup>` : '';
    const arrow = dir === 1 ? '▲' : '▼';
    return {
      cls: dir === 1 ? ' sort-asc' : ' sort-desc',
      ic: `<span class="sort-icon">${arrow}${rank}</span>`,
    };
  }

  const hasGrp = cols.some(c => c.children && c.children.length);
  if (!hasGrp) {
    let tr = '<tr><th class="ctr" style="width:36px">#</th><th class="ctr" style="width:40px">선정</th>';
    let li = 0;
    cols.forEach(c => {
      const { cls, ic } = badge(li);
      tr += `<th class="sortable${cls}" onclick="clickSort(${li},event)">${esc(c.label)}${ic}</th>`;
      li++;
    });
    tr += '<th class="ctr" style="width:90px">액션</th></tr>';
    return `<thead>${tr}</thead>`;
  }
  let r1 = '<tr><th class="ctr grp-leaf" rowspan="2" style="width:36px">#</th><th class="ctr grp-leaf" rowspan="2" style="width:40px">선정</th>';
  let r2 = '<tr>';
  let li = 0;
  cols.forEach(c => {
    if (c.children && c.children.length) {
      r1 += `<th class="grp" colspan="${c.children.length}">${esc(c.label)}</th>`;
      c.children.forEach(ch => {
        const { cls, ic } = badge(li);
        r2 += `<th class="sortable grp-leaf${cls}" onclick="clickSort(${li},event)">${esc(ch)}${ic}</th>`;
        li++;
      });
    } else {
      const { cls, ic } = badge(li);
      r1 += `<th rowspan="2" class="sortable grp-leaf${cls}" onclick="clickSort(${li},event)">${esc(c.label)}${ic}</th>`;
      li++;
    }
  });
  r1 += '<th class="ctr grp-leaf" rowspan="2" style="width:90px">액션</th></tr>';
  r2 += '</tr>';
  return `<thead>${r1}${r2}</thead>`;
}

function buildTheadSimple(cols) {
  const hasGrp = cols.some(c => c.children && c.children.length);
  if (!hasGrp) {
    return '<thead><tr>' + cols.map(c => `<th>${esc(c.label)}</th>`).join('') + '</tr></thead>';
  }
  let r1 = '<tr>', r2 = '<tr>';
  cols.forEach(c => {
    if (c.children && c.children.length) {
      r1 += `<th class="grp" colspan="${c.children.length}">${esc(c.label)}</th>`;
      c.children.forEach(ch => { r2 += `<th class="grp-leaf">${esc(ch)}</th>`; });
    } else {
      r1 += `<th class="grp-leaf" rowspan="2">${esc(c.label)}</th>`;
    }
  });
  return `<thead>${r1}</tr>${r2}</tr></thead>`;
}

// ════════════════════════════════════════
// RENDER
// ════════════════════════════════════════
function render() {
  if (!curKey) return;
  const eq = DB[curKey];
  document.getElementById('header-title').textContent = eq.name;

  const flat = flatCols(eq.cols);
  const hasCap = flat.includes('냉방용량(W)');
  document.getElementById('cap-lbl').style.opacity = hasCap ? '1' : '0.3';
  document.getElementById('cap-min').disabled = !hasCap;

  const rows = getFiltered();
  document.getElementById('header-sub').textContent =
    `총 ${eq.data.length}개 항목` +
    (rows.length < eq.data.length ? ` (필터 결과: ${rows.length}개)` : '');

  const content = document.getElementById('content');

  if (eq.data.length === 0) {
    content.innerHTML =
      `<div class="no-data">
        <div class="icon">📋</div>
        <div class="msg">카탈로그 추가 예정</div>
        <div class="sub">장비 추가 버튼으로 데이터를 입력하세요.</div>
      </div>
      <button class="btn btn-red add-btn" onclick="openAdd()">+ 장비 추가</button>`;
    return;
  }

  const selSet = selections[curKey] || new Set();

  let html = `<div class="table-wrap"><table>`;
  html += buildThead(eq.cols, sortKeys);
  html += '<tbody>';

  if (rows.length === 0) {
    html += `<tr><td colspan="${flat.length + 3}" style="text-align:center;padding:28px;color:#aaa">
      검색 결과가 없습니다.
    </td></tr>`;
  } else {
    rows.forEach(({ row, idx }) => {
      const chk = selSet.has(idx) ? 'checked' : '';
      html += `<tr>
        <td class="ctr" style="color:#bbb;font-size:11px">${idx + 1}</td>
        <td class="ctr"><input type="checkbox" ${chk} onchange="toggleSel(${idx},this.checked)"></td>`;
      row.forEach(cell => {
        if (cell === null || cell === undefined || cell === '') {
          html += `<td><span style="color:#ccc">—</span></td>`;
        } else if (typeof cell === 'number') {
          html += `<td class="num">${cell.toLocaleString('ko-KR')}</td>`;
        } else {
          html += `<td>${esc(String(cell))}</td>`;
        }
      });
      html += `<td class="ctr">
        <button class="btn btn-sm btn-edit" onclick="openEdit(${idx})">수정</button>
        <button class="btn btn-sm btn-del"  onclick="delRow(${idx})">삭제</button>
      </td></tr>`;
    });
  }

  html += `</tbody></table></div>
    <button class="btn btn-red add-btn" onclick="openAdd()">+ 장비 추가</button>`;
  content.innerHTML = html;
  renderSelPanel();
}

// ════════════════════════════════════════
// FILTER
// ════════════════════════════════════════
function getFiltered() {
  const eq = DB[curKey];
  const flat = flatCols(eq.cols);
  const kw = document.getElementById('srch').value.trim().toLowerCase();
  const capMin = parseFloat(document.getElementById('cap-min').value) || null;
  const capIdx = flat.indexOf('냉방용량(W)');

  let result = eq.data.map((row, idx) => ({ row, idx })).filter(({ row }) => {
    if (kw) {
      const hit = row.some(c => c !== null && c !== undefined && String(c).toLowerCase().includes(kw));
      if (!hit) return false;
    }
    if (capMin !== null && capIdx >= 0) {
      const v = row[capIdx];
      if (typeof v !== 'number' || v < capMin) return false;
    }
    return true;
  });

  if (sortKeys.length > 0) {
    result.sort((a, b) => {
      for (const { col, dir } of sortKeys) {
        const av = a.row[col], bv = b.row[col];
        const aNil = av === null || av === undefined;
        const bNil = bv === null || bv === undefined;
        if (aNil && bNil) continue;
        if (aNil) return 1;
        if (bNil) return -1;
        const cmp = (typeof av === 'number' && typeof bv === 'number')
          ? av - bv
          : String(av).localeCompare(String(bv), 'ko');
        if (cmp !== 0) return cmp * dir;
      }
      return 0;
    });
  }
  return result;
}

function applyFilter() {
  if (curKey) render();
}

// ════════════════════════════════════════
// CRUD
// ════════════════════════════════════════
function openAdd() {
  editIdx = null;
  document.getElementById('modal-title').textContent = '장비 추가';
  buildForm(null);
  document.getElementById('modal-overlay').classList.add('open');
}

function openEdit(idx) {
  editIdx = idx;
  document.getElementById('modal-title').textContent = '장비 수정';
  buildForm(DB[curKey].data[idx]);
  document.getElementById('modal-overlay').classList.add('open');
}

function buildForm(rowData) {
  const fullCols = flatColsFull(DB[curKey].cols);
  let html = fullCols.map((col, i) => {
    const v = rowData ? (rowData[i] != null ? rowData[i] : '') : '';
    return `<div class="form-row">
      <label>${esc(col.display)}</label>
      <input type="text" data-i="${i}" value="${esc(String(v))}" placeholder="${esc(col.leaf)}">
    </div>`;
  }).join('');
  html += `<p class="form-hint">※ 숫자만 입력 시 수치로 자동 인식 &nbsp;|&nbsp; 빈 칸 또는 "—" 입력 시 null 처리</p>`;
  document.getElementById('modal-bd').innerHTML = html;
}

function saveModal() {
  const inputs = document.querySelectorAll('#modal-bd input[data-i]');
  const row = [];
  inputs.forEach(inp => {
    const v = inp.value.trim();
    if (v === '' || v === '—') { row.push(null); return; }
    const n = Number(v);
    row.push(!isNaN(n) ? n : v);
  });
  const eq = DB[curKey];
  if (editIdx !== null) {
    eq.data[editIdx] = row;
  } else {
    eq.data.push(row);
  }
  closeModal();
  lsSave();
  render();
}

function delRow(idx) {
  if (!confirm('이 항목을 삭제하시겠습니까?')) return;
  DB[curKey].data.splice(idx, 1);
  if (selections[curKey]) {
    const ns = new Set();
    selections[curKey].forEach(i => {
      if (i < idx) ns.add(i);
      else if (i > idx) ns.add(i - 1);
    });
    selections[curKey] = ns;
  }
  lsSave();
  render();
}

// ════════════════════════════════════════
// MODAL
// ════════════════════════════════════════
function closeModal() {
  document.getElementById('modal-overlay').classList.remove('open');
}
function onOvClick(e) {
  if (e.target === document.getElementById('modal-overlay')) closeModal();
}

// ════════════════════════════════════════
// SELECTION
// ════════════════════════════════════════
function toggleSel(idx, checked) {
  if (!selections[curKey]) selections[curKey] = new Set();
  if (checked) selections[curKey].add(idx);
  else         selections[curKey].delete(idx);
  renderSelPanel();
}

function renderSelPanel() {
  const panel  = document.getElementById('sel-panel');
  const body   = document.getElementById('sel-panel-bd');
  const countEl = document.getElementById('sel-count');

  let total = 0;
  Object.values(selections).forEach(s => { total += (s ? s.size : 0); });

  if (total === 0) { panel.style.display = 'none'; return; }
  panel.style.display = 'flex';
  countEl.textContent = `(${total}개)`;

  if (!selPanelOpen) { body.innerHTML = ''; return; }

  let html = '';
  Object.entries(selections).forEach(([key, idxSet]) => {
    if (!idxSet || idxSet.size === 0) return;
    const eq = DB[key];
    html += `<div style="font-size:11px;font-weight:700;color:#c0392b;margin:6px 0 4px">${esc(eq.name)}</div>`;
    html += `<div class="table-wrap"><table>`;
    html += buildTheadSimple(eq.cols);
    html += '<tbody>';
    [...idxSet].sort((a,b)=>a-b).forEach(i => {
      const row = eq.data[i];
      if (!row) return;
      html += '<tr>';
      row.forEach(cell => {
        if (cell === null || cell === undefined || cell === '') {
          html += `<td><span style="color:#ccc">—</span></td>`;
        } else if (typeof cell === 'number') {
          html += `<td class="num">${cell.toLocaleString('ko-KR')}</td>`;
        } else {
          html += `<td>${esc(String(cell))}</td>`;
        }
      });
      html += '</tr>';
    });
    html += `</tbody></table></div>`;
  });
  body.innerHTML = html;
}

function toggleSelPanel() {
  selPanelOpen = !selPanelOpen;
  document.getElementById('sel-arrow').textContent = selPanelOpen ? '▲' : '▼';
  renderSelPanel();
}

// ════════════════════════════════════════
// LOCAL STORAGE AUTO-SAVE
// ════════════════════════════════════════
const LS_KEY = 'hvac_catalog_userdata';

// 서버(index.html) 원본 데이터의 지문. 원본이 바뀐 분류는 브라우저 저장값을 버리고 새 원본을 보여준다.
function dataHash(rows) {
  const str = JSON.stringify(rows);
  let h = 5381;
  for (let i = 0; i < str.length; i++) h = ((h << 5) + h + str.charCodeAt(i)) | 0;
  return String(h);
}
const BASE_HASH = {};
Object.keys(DB).forEach(k => { BASE_HASH[k] = dataHash(DB[k].data); });

function lsSave() {
  try {
    const out = { v: 2, base: {}, data: {} };
    Object.keys(DB).forEach(k => {
      if (dataHash(DB[k].data) === BASE_HASH[k]) return; // 원본 그대로면 저장 안 함
      out.base[k] = BASE_HASH[k];
      out.data[k] = DB[k].data;
    });
    localStorage.setItem(LS_KEY, JSON.stringify(out));
  } catch(e) {}
}

function lsLoad() {
  try {
    const raw = localStorage.getItem(LS_KEY);
    if (!raw) return;
    const saved = JSON.parse(raw);
    if (saved.v !== 2) { localStorage.removeItem(LS_KEY); return; } // 옛 형식: 원본 기준을 알 수 없어 폐기
    Object.keys(saved.data || {}).forEach(k => {
      if (DB[k] && Array.isArray(saved.data[k]) && saved.base[k] === BASE_HASH[k]) DB[k].data = saved.data[k];
    });
  } catch(e) {}
}

// ════════════════════════════════════════
// SAVE / LOAD / EXPORT
// ════════════════════════════════════════
function saveJSON() {
  const selObj = {};
  Object.entries(selections).forEach(([k,v]) => { if (v && v.size) selObj[k] = [...v]; });
  const snapshot = {};
  Object.keys(DB).forEach(k => { snapshot[k] = { name: DB[k].name, cols: DB[k].cols, data: DB[k].data }; });
  const blob = new Blob([JSON.stringify({ DB: snapshot, selections: selObj }, null, 2)], { type:'application/json' });
  triggerDownload(blob, 'hvac-catalog.json');
}

function loadJSON(e) {
  const file = e.target.files[0];
  if (!file) return;
  const reader = new FileReader();
  reader.onload = ev => {
    try {
      const p = JSON.parse(ev.target.result);
      if (p.DB) {
        Object.keys(p.DB).forEach(k => {
          if (DB[k] && Array.isArray(p.DB[k].data)) DB[k].data = p.DB[k].data;
        });
      }
      if (p.selections) {
        Object.keys(p.selections).forEach(k => {
          selections[k] = new Set(p.selections[k]);
        });
      }
      if (curKey) render(); else renderSelPanel();
      lsSave();
      alert('불러오기 완료!');
    } catch {
      alert('올바른 JSON 파일이 아닙니다.');
    }
  };
  reader.readAsText(file);
  e.target.value = '';
}

function exportSel() {
  const out = {};
  Object.entries(selections).forEach(([key, idxSet]) => {
    if (!idxSet || idxSet.size === 0) return;
    const eq = DB[key];
    out[key] = {
      name: eq.name, cols: eq.cols,
      data: [...idxSet].sort((a,b)=>a-b).map(i => eq.data[i]).filter(Boolean),
    };
  });
  if (!Object.keys(out).length) { alert('선정된 장비가 없습니다.'); return; }
  const blob = new Blob([JSON.stringify(out, null, 2)], { type:'application/json' });
  triggerDownload(blob, 'hvac-selection.json');
}

function triggerDownload(blob, filename) {
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = filename;
  a.click();
  setTimeout(() => URL.revokeObjectURL(a.href), 1000);
}

// ════════════════════════════════════════
// UTILS
// ════════════════════════════════════════
// ════════════════════════════════════════
// INIT
// ════════════════════════════════════════
lsLoad();

function esc(s) {
  return String(s)
    .replace(/&/g,'&amp;').replace(/</g,'&lt;')
    .replace(/>/g,'&gt;').replace(/"/g,'&quot;');
}
</script>

</body>
</html>
